% Case saved by PowerWorld Simulator, version 22, build date July 1, 2021
% Case Information Header = 2 lines
% This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
% Data research project and contains no CEII.
function mpc = case_ACTIVSg2000_mod
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	20.78	5.89	0.00	0.00	1	0.9832667	-22.253016	115.00	9	1.100	0.900
1002	1	15.41	4.37	0.00	0.00	1	1.0228984	-17.735851	115.00	9	1.100	0.900
1003	1	0.00	0.00	0.00	0.00	1	1.0129199	-16.626587	115.00	9	1.100	0.900
1004	2	0.00	0.00	0.00	0.00	1	1.0173914	-18.464563	230.00	9	1.100	0.900
1005	1	0.00	0.00	0.00	0.00	1	1.0100656	-15.705904	115.00	9	1.100	0.900
1006	2	0.00	0.00	0.00	0.00	1	1.0036551	-13.549875	13.80	9	1.100	0.900
1007	1	7.01	1.99	0.00	0.21	1	1.0300000	-18.106391	115.00	9	1.100	0.900
1008	1	0.00	0.00	0.00	0.00	1	1.0242101	-8.353372	115.00	9	1.100	0.900
1009	2	0.00	0.00	0.00	0.00	1	1.0142309	-5.089783	13.80	9	1.100	0.900
1010	1	0.00	0.00	0.00	-2.17	1	1.0300000	-16.463019	115.00	9	1.100	0.900
1011	2	0.00	0.00	0.00	0.00	1	1.0302185	-14.714967	22.00	9	1.100	0.900
1012	1	2.98	0.85	0.00	9.50	1	1.0168479	-24.905854	115.00	9	1.100	0.900
1013	1	29.23	8.28	0.00	0.00	1	1.0088944	-15.043806	115.00	9	1.100	0.900
1014	1	2.22	0.63	0.00	0.00	1	1.0154630	-11.562278	115.00	9	1.100	0.900
1015	1	7.51	2.13	0.00	0.00	1	1.0319466	-17.859316	115.00	9	1.100	0.900
1016	1	2.89	0.82	0.00	30.00	1	1.0189049	-15.102345	115.00	9	1.100	0.900
1017	1	18.34	5.20	0.00	0.00	1	0.9855003	-20.974107	115.00	9	1.100	0.900
1018	1	0.07	0.02	0.00	0.00	1	0.9934957	-19.748491	115.00	9	1.100	0.900
1019	1	61.78	17.50	0.00	142.98	1	1.0034309	-21.843229	115.00	9	1.100	0.900
1020	1	0.00	0.00	0.00	76.73	1	1.0257677	-14.859491	115.00	9	1.100	0.900
1021	2	0.00	0.00	0.00	0.00	1	1.0014725	-8.273077	13.80	9	1.100	0.900
1022	1	0.00	0.00	0.00	0.00	1	1.0156720	-15.744870	115.00	9	1.100	0.900
1023	2	0.00	0.00	0.00	0.00	1	1.0100000	-6.860783	13.80	9	1.100	0.900
1024	1	63.04	17.86	0.00	0.00	1	0.9956605	-18.733173	115.00	9	1.100	0.900
1025	1	0.00	0.00	0.00	0.00	1	1.0210353	-13.803675	115.00	9	1.100	0.900
1026	2	0.00	0.00	0.00	0.00	1	1.0000000	-4.313094	13.80	9	1.100	0.900
1027	1	101.21	28.68	0.00	75.00	1	1.0137162	-25.358504	115.00	9	1.100	0.900
1028	1	10.01	2.84	0.00	0.00	1	1.0190117	-17.249636	115.00	9	1.100	0.900
1029	1	83.18	23.57	0.00	40.00	1	1.0100495	-24.411186	115.00	9	1.100	0.900
1030	1	24.63	6.98	0.00	0.00	1	1.0182147	-13.096155	115.00	9	1.100	0.900
1031	1	9.25	2.62	0.00	0.00	1	1.0188381	-17.291036	115.00	9	1.100	0.900
1032	1	0.00	0.00	0.00	0.00	1	1.0064653	-11.997214	115.00	9	1.100	0.900
1033	2	0.00	0.00	0.00	50.00	1	1.0259117	-16.552632	230.00	9	1.100	0.900
1034	1	0.00	0.00	0.00	0.00	1	1.0064622	-13.934197	115.00	9	1.100	0.900
1035	2	0.00	0.00	0.00	0.00	1	1.0000000	-10.644914	13.80	9	1.100	0.900
1036	1	13.60	3.85	0.00	0.00	1	1.0005443	-12.202362	115.00	9	1.100	0.900
1037	1	102.24	28.97	0.00	0.00	1	0.9782618	-22.074145	115.00	9	1.100	0.900
1038	1	0.00	0.00	0.00	0.00	1	1.0200185	-7.360542	115.00	9	1.100	0.900
1039	2	0.00	0.00	0.00	0.00	1	1.0000000	-1.990689	22.00	9	1.100	0.900
1040	1	44.36	12.57	0.00	0.00	1	0.9955923	-20.006270	115.00	9	1.100	0.900
1041	1	0.00	0.00	0.00	0.00	1	1.0049004	-14.727338	115.00	9	1.100	0.900
1042	2	0.00	0.00	0.00	0.00	1	1.0049004	-14.727338	13.80	9	1.100	0.900
1043	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.489940	13.80	9	1.100	0.900
1044	1	14.68	4.16	0.00	0.00	1	1.0150988	-25.483905	115.00	9	1.100	0.900
1045	1	98.56	27.93	0.00	0.00	1	0.9821759	-23.960378	115.00	9	1.100	0.900
1046	1	11.09	3.14	0.00	12.00	1	1.0281042	-22.098559	115.00	9	1.100	0.900
1047	1	0.00	0.00	0.00	0.00	1	1.0078410	-12.963800	115.00	9	1.100	0.900
1048	2	0.00	0.00	0.00	0.00	1	1.0078410	-12.963800	18.00	9	1.100	0.900
1049	2	0.00	0.00	0.00	0.00	1	1.0078410	-12.963800	18.00	9	1.100	0.900
1050	2	0.00	0.00	0.00	0.00	1	1.0000000	-7.906952	18.00	9	1.100	0.900
1051	2	0.00	0.00	0.00	0.00	1	1.0000000	-6.431575	18.00	9	1.100	0.900
1052	2	0.00	0.00	0.00	0.00	1	1.0002094	-8.753824	18.00	9	1.100	0.900
1053	2	0.00	0.00	0.00	0.00	1	1.0255300	-16.943372	230.00	9	1.100	0.900
1054	1	14.99	4.25	0.00	0.00	1	1.0125118	-21.891629	115.00	9	1.100	0.900
1055	1	3.98	1.13	0.00	0.00	1	1.0056235	-17.673119	115.00	9	1.100	0.900
1056	1	0.00	0.00	0.00	72.83	1	1.0300000	-21.441659	115.00	9	1.100	0.900
1057	2	0.00	0.00	0.00	0.00	1	1.0300000	-21.441659	18.00	9	1.100	0.900
1058	1	13.46	3.81	0.00	0.00	1	1.0257405	-10.962149	115.00	9	1.100	0.900
1059	2	0.00	0.00	0.00	0.00	1	1.0257405	-10.962149	22.00	9	1.100	0.900
1060	2	0.00	0.00	0.00	0.00	1	1.0257405	-10.962149	22.00	9	1.100	0.900
1061	1	0.00	0.00	0.00	0.00	1	1.0118553	-16.846230	115.00	9	1.100	0.900
1062	2	0.00	0.00	0.00	0.00	1	1.0118553	-16.846230	13.80	9	1.100	0.900
1063	2	0.00	0.00	0.00	0.00	1	1.0118553	-16.846230	13.80	9	1.100	0.900
1064	1	123.76	35.07	0.00	0.00	1	0.9761906	-23.662780	115.00	9	1.100	0.900
1065	1	0.00	0.00	0.00	0.00	1	1.0078291	-14.561803	115.00	9	1.100	0.900
1066	2	0.00	0.00	0.00	0.00	1	1.0000000	-7.046639	13.80	9	1.100	0.900
1067	1	101.55	28.77	0.00	0.00	1	1.0017997	-15.296598	115.00	9	1.100	0.900
1068	1	59.40	16.83	0.00	0.00	1	0.9876054	-16.060096	115.00	9	1.100	0.900
1069	1	0.00	0.00	0.00	0.00	1	1.0271970	-8.479444	115.00	9	1.100	0.900
1070	2	0.00	0.00	0.00	0.00	1	1.0400000	-3.985001	13.80	9	1.100	0.900
1071	1	91.46	25.91	0.00	0.00	1	0.9905928	-20.999296	115.00	9	1.100	0.900
1072	2	0.00	0.00	0.00	0.00	1	1.0100000	-11.656298	18.00	9	1.100	0.900
1073	2	0.00	0.00	0.00	0.00	1	1.0100000	-5.257797	18.00	9	1.100	0.900
1074	2	0.00	0.00	0.00	0.00	1	1.0100000	-7.303666	18.00	9	1.100	0.900
1075	2	0.00	0.00	0.00	0.00	1	1.0100000	-10.062794	18.00	9	1.100	0.900
1076	2	0.00	0.00	0.00	0.00	1	0.9905928	-20.999296	18.00	9	1.100	0.900
1077	2	0.00	0.00	0.00	0.00	1	0.9905928	-20.999296	18.00	9	1.100	0.900
1078	2	0.00	0.00	0.00	0.00	1	1.0100000	-10.582066	18.00	9	1.100	0.900
1079	2	0.00	0.00	0.00	0.00	1	1.0196781	-37.951062	500.00	9	1.100	0.900
1080	2	0.00	0.00	0.00	0.00	1	1.0100000	-10.001528	18.00	9	1.100	0.900
1081	2	0.00	0.00	0.00	81.41	1	1.0300000	-18.294278	230.00	9	1.100	0.900
1082	2	0.00	0.00	0.00	0.00	1	1.0232725	-5.651873	115.00	9	1.100	0.900
1083	1	39.95	11.32	0.00	26.15	1	1.0225634	-9.581374	115.00	9	1.100	0.900
1084	2	0.00	0.00	0.00	0.00	1	1.0280699	-16.076912	115.00	9	1.100	0.900
1085	1	21.30	6.03	0.00	0.00	1	1.0109938	-14.926390	115.00	9	1.100	0.900
1086	1	39.67	11.24	0.00	30.00	1	1.0180352	-17.167092	115.00	9	1.100	0.900
1087	1	0.91	0.26	0.00	14.06	1	1.0300000	-15.833281	115.00	9	1.100	0.900
1088	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.514553	115.00	9	1.100	0.900
1089	1	40.60	11.50	0.00	0.00	1	0.9866571	-20.855710	115.00	9	1.100	0.900
1090	2	0.00	0.00	0.00	0.00	1	1.0200000	-15.675117	115.00	9	1.100	0.900
1091	1	11.62	3.29	0.00	0.00	1	1.0327089	-30.428517	161.00	9	1.100	0.900
2001	1	48.36	13.70	0.00	0.00	2	1.0028281	-59.225808	161.00	11	1.100	0.900
2002	1	0.00	0.00	0.00	0.00	2	1.0127470	-60.812097	500.00	11	1.100	0.900
2003	1	0.00	0.00	0.00	0.00	2	1.0114393	-63.066361	161.00	11	1.100	0.900
2004	2	0.00	0.00	0.00	0.00	2	1.0127470	-60.812097	13.80	11	1.100	0.900
2005	2	0.00	0.00	0.00	0.00	2	1.0127470	-60.812097	13.80	11	1.100	0.900
2006	2	0.00	0.00	0.00	0.00	2	1.0127470	-60.812097	13.80	11	1.100	0.900
2007	1	9.54	2.70	0.00	0.00	2	1.0036978	-58.996518	161.00	11	1.100	0.900
2008	1	8.06	2.28	0.00	0.00	2	1.0195597	-32.157945	161.00	10	1.100	0.900
2009	1	39.13	11.09	0.00	120.00	2	1.0240310	-44.549133	161.00	11	1.100	0.900
2010	1	56.81	16.09	0.00	30.18	2	1.0300000	-35.821910	161.00	10	1.100	0.900
2011	1	0.00	0.00	0.00	0.00	2	1.0391536	-31.399972	500.00	10	1.100	0.900
2012	1	0.00	0.00	0.00	0.00	2	1.0281379	-29.174022	161.00	10	1.100	0.900
2013	2	0.00	0.00	0.00	0.00	2	1.0307963	-29.061311	18.00	10	1.100	0.900
2014	1	25.43	7.20	0.00	0.00	2	1.0192695	-32.747307	161.00	10	1.100	0.900
2015	1	4.69	1.33	0.00	0.00	2	1.0119189	-62.571109	161.00	11	1.100	0.900
2016	1	69.27	19.63	0.00	0.00	2	1.0110321	-69.185902	161.00	11	1.100	0.900
2017	1	0.00	0.00	0.00	-200.00	2	1.0309398	-31.563656	500.00	10	1.100	0.900
2018	1	0.00	0.00	0.00	0.00	2	1.0285196	-30.774295	161.00	10	1.100	0.900
2019	2	0.00	0.00	0.00	0.00	2	1.0309398	-31.563656	20.00	10	1.100	0.900
2020	1	47.97	13.59	0.00	0.00	2	0.9971105	-44.197487	161.00	11	1.100	0.900
2021	1	0.00	0.00	0.00	0.00	2	1.0147830	-55.952868	500.00	11	1.100	0.900
2022	1	11.56	3.28	0.00	0.00	2	1.0110356	-57.883816	161.00	11	1.100	0.900
2023	2	0.00	0.00	0.00	0.00	2	1.0200000	-54.390612	13.80	11	1.100	0.900
2024	2	0.00	0.00	0.00	0.00	2	1.0200000	-53.725802	13.80	11	1.100	0.900
2025	1	39.62	11.23	0.00	0.00	2	0.9956978	-43.434571	161.00	11	1.100	0.900
2026	1	18.57	5.26	0.00	0.00	2	1.0269560	-30.380559	161.00	10	1.100	0.900
2027	1	3.56	1.01	0.00	0.00	2	1.0033161	-59.655953	161.00	11	1.100	0.900
2028	1	14.24	4.03	0.00	0.00	2	0.9973535	-46.564283	161.00	11	1.100	0.900
2029	1	3.20	0.91	0.00	0.00	2	1.0258440	-32.140594	161.00	10	1.100	0.900
2030	1	47.15	13.36	0.00	0.00	2	0.9899957	-63.275105	161.00	11	1.100	0.900
2031	1	5.77	1.63	0.00	0.00	2	1.0274554	-29.095268	161.00	10	1.100	0.900
2032	1	3.35	0.95	0.00	0.00	2	1.0056724	-58.392861	161.00	11	1.100	0.900
2033	1	13.57	3.85	0.00	0.00	2	0.9926487	-64.783579	161.00	11	1.100	0.900
2034	1	5.34	1.51	0.00	0.00	2	1.0087715	-68.509486	161.00	11	1.100	0.900
2035	1	4.68	1.33	0.00	0.00	2	1.0224978	-30.028112	161.00	10	1.100	0.900
2036	1	41.59	11.78	0.00	0.00	2	1.0010676	-43.798514	161.00	11	1.100	0.900
2037	1	3.50	0.99	0.00	0.00	2	1.0231688	-62.912417	161.00	11	1.100	0.900
2038	1	2.60	0.74	0.00	0.00	2	1.0083970	-63.537539	161.00	11	1.100	0.900
2039	1	5.56	1.58	0.00	0.00	2	0.9953510	-59.945601	161.00	11	1.100	0.900
2040	1	15.90	4.51	0.00	0.00	2	1.0085049	-58.553130	161.00	11	1.100	0.900
2041	1	0.00	0.00	0.00	0.00	2	1.0289937	-26.994467	161.00	10	1.100	0.900
2042	2	0.00	0.00	0.00	0.00	2	1.0204105	-24.424116	18.00	10	1.100	0.900
2043	1	4.24	1.20	0.00	0.00	2	1.0095573	-68.818008	161.00	11	1.100	0.900
2044	1	27.40	7.76	0.00	0.00	2	1.0180229	-64.638888	161.00	11	1.100	0.900
2045	1	22.60	6.41	0.00	0.00	2	0.9965546	-44.736701	161.00	11	1.100	0.900
2046	1	22.13	6.27	0.00	0.00	2	1.0083224	-68.121224	161.00	11	1.100	0.900
2047	1	14.96	4.24	0.00	0.00	2	1.0102286	-63.965321	161.00	11	1.100	0.900
2048	1	6.42	1.82	0.00	0.00	2	1.0316809	-31.140442	161.00	10	1.100	0.900
2049	1	11.57	3.28	0.00	0.00	2	1.0212054	-40.286959	161.00	10	1.100	0.900
2050	1	3.66	1.04	0.00	0.00	2	0.9955949	-62.472184	161.00	11	1.100	0.900
2051	1	17.85	5.06	0.00	0.00	2	0.9932835	-53.445001	161.00	11	1.100	0.900
2052	1	24.84	7.04	0.00	0.00	2	1.0197314	-31.277933	161.00	10	1.100	0.900
2053	1	29.13	8.25	0.00	0.00	2	0.9935701	-58.625215	161.00	11	1.100	0.900
2054	1	0.00	0.00	0.00	0.00	2	0.9992285	-42.445365	500.00	11	1.100	0.900
2055	1	49.62	14.06	0.00	0.00	2	0.9990353	-43.272871	161.00	11	1.100	0.900
2056	2	0.00	0.00	0.00	0.00	2	0.9992285	-42.445365	18.00	11	1.100	0.900
2057	2	0.00	0.00	0.00	0.00	2	0.9900000	-38.044154	18.00	11	1.100	0.900
2058	1	0.00	0.00	0.00	0.00	2	1.0292498	-26.566368	161.00	10	1.100	0.900
2059	2	0.00	0.00	0.00	0.00	2	1.0192638	-23.225910	13.80	10	1.100	0.900
2060	1	3.80	1.08	0.00	0.00	2	0.9987280	-61.190806	161.00	11	1.100	0.900
2061	1	0.00	0.00	0.00	0.00	2	1.0241756	-36.772167	161.00	10	1.100	0.900
2062	2	0.00	0.00	0.00	0.00	2	1.0200000	-34.475534	18.00	10	1.100	0.900
2063	1	65.62	18.59	0.00	40.00	2	1.0094218	-67.483497	161.00	11	1.100	0.900
2064	1	10.05	2.85	0.00	0.00	2	1.0042733	-59.520726	161.00	11	1.100	0.900
2065	1	78.36	22.20	0.00	100.00	2	1.0265950	-64.871078	161.00	11	1.100	0.900
2066	1	7.11	2.02	0.00	0.00	2	1.0205417	-27.117121	161.00	10	1.100	0.900
2067	1	53.97	15.29	0.00	0.00	2	0.9938664	-43.356977	161.00	11	1.100	0.900
2068	1	5.76	1.63	0.00	0.00	2	1.0000061	-41.324975	161.00	11	1.100	0.900
2069	1	21.92	6.21	0.00	120.00	2	1.0256542	-68.365225	161.00	11	1.100	0.900
2070	1	0.00	0.00	0.00	0.00	2	1.0020071	-40.906579	161.00	11	1.100	0.900
2071	2	0.00	0.00	0.00	0.00	2	1.0000000	-37.230374	18.00	11	1.100	0.900
2072	1	9.70	2.75	0.00	0.00	2	1.0193054	-66.488264	161.00	11	1.100	0.900
2073	1	0.00	0.00	0.00	0.00	2	1.0206673	-24.611252	161.00	10	1.100	0.900
2074	1	0.00	0.00	0.00	0.00	2	1.0103579	-22.759054	115.00	10	1.100	0.900
2075	1	0.00	0.00	0.00	0.00	2	1.0103579	-22.759054	115.00	10	1.100	0.900
2076	2	0.00	0.00	0.00	0.00	2	1.0259055	-23.713646	24.00	10	1.100	0.900
2077	1	0.00	0.00	0.00	0.00	2	1.0234286	-60.497389	161.00	11	1.100	0.900
2078	2	0.00	0.00	0.00	0.00	2	1.0200000	-57.183956	13.80	11	1.100	0.900
2079	1	4.48	1.27	0.00	0.00	2	1.0314997	-34.048867	161.00	10	1.100	0.900
2080	1	16.93	4.80	0.00	0.00	2	0.9988695	-56.796175	161.00	11	1.100	0.900
2081	1	4.46	1.26	0.00	0.00	2	1.0029366	-64.341247	161.00	11	1.100	0.900
2082	1	59.03	16.73	0.00	0.00	2	1.0054557	-44.145787	161.00	11	1.100	0.900
2083	2	0.00	0.00	0.00	0.00	2	1.0200000	-42.573828	20.00	11	1.100	0.900
2084	2	0.00	0.00	0.00	0.00	2	1.0054557	-44.145787	20.00	11	1.100	0.900
2085	2	0.00	0.00	0.00	0.00	2	1.0054557	-44.145787	20.00	11	1.100	0.900
2086	1	2.19	0.62	0.00	0.00	2	0.9966078	-58.757360	161.00	11	1.100	0.900
2087	1	7.90	2.24	0.00	0.00	2	1.0234415	-26.952846	161.00	10	1.100	0.900
2088	1	0.00	0.00	0.00	0.00	2	1.0010137	-41.024921	161.00	11	1.100	0.900
2089	2	0.00	0.00	0.00	0.00	2	1.0000000	-37.424289	24.00	11	1.100	0.900
2090	1	2.42	0.69	0.00	0.00	2	1.0037173	-60.275103	161.00	11	1.100	0.900
2091	1	17.05	4.83	0.00	0.00	2	1.0249966	-33.414475	161.00	10	1.100	0.900
2092	1	24.11	6.83	0.00	0.00	2	1.0082498	-65.799065	161.00	11	1.100	0.900
2093	1	0.00	0.00	0.00	0.00	2	1.0287743	-29.932552	161.00	10	1.100	0.900
2094	2	0.00	0.00	0.00	0.00	2	1.0287743	-29.932552	13.80	10	1.100	0.900
2095	2	0.00	0.00	0.00	0.00	2	1.0287743	-29.932552	13.80	10	1.100	0.900
2096	1	0.00	0.00	0.00	-68.48	2	1.0300000	-27.263782	500.00	10	1.100	0.900
2097	1	0.00	0.00	0.00	0.00	2	1.0286652	-26.716825	230.00	10	1.100	0.900
2098	1	0.00	0.00	0.00	0.00	2	1.0337702	-29.842723	161.00	10	1.100	0.900
2099	2	0.00	0.00	0.00	0.00	2	1.0295324	-27.122648	18.00	10	1.100	0.900
2100	2	0.00	0.00	0.00	0.00	2	1.0208001	-24.657781	18.00	10	1.100	0.900
2101	1	0.00	0.00	0.00	0.00	2	1.0123859	-61.916765	500.00	11	1.100	0.900
2102	1	0.00	0.00	0.00	0.00	2	1.0131781	-63.360536	161.00	11	1.100	0.900
2103	2	0.00	0.00	0.00	0.00	2	1.0123859	-61.916765	20.00	11	1.100	0.900
2104	2	0.00	0.00	0.00	0.00	2	1.0123859	-61.916765	20.00	11	1.100	0.900
2105	2	0.00	0.00	0.00	0.00	2	1.0123859	-61.916765	20.00	11	1.100	0.900
2106	1	14.40	4.08	0.00	0.00	2	0.9910951	-65.428393	161.00	11	1.100	0.900
2107	1	74.15	21.01	0.00	0.00	2	1.0078175	-64.229127	161.00	11	1.100	0.900
2108	1	2.14	0.61	0.00	0.00	2	1.0034574	-43.026339	161.00	10	1.100	0.900
2109	1	33.81	9.58	0.00	0.00	2	1.0101440	-45.680356	161.00	11	1.100	0.900
2110	1	8.59	2.43	0.00	50.00	2	1.0267109	-61.571094	161.00	11	1.100	0.900
2111	1	13.95	3.95	0.00	0.00	2	0.9972880	-48.280744	161.00	11	1.100	0.900
2112	1	4.54	1.29	0.00	0.00	2	0.9947145	-48.692027	161.00	11	1.100	0.900
2113	1	0.00	0.00	0.00	0.00	2	1.0146776	-55.484008	500.00	11	1.100	0.900
2114	1	70.78	20.05	0.00	0.00	2	1.0123516	-56.768352	161.00	11	1.100	0.900
2115	2	0.00	0.00	0.00	0.00	2	1.0058003	-51.497708	13.80	11	1.100	0.900
2116	2	0.00	0.00	0.00	0.00	2	1.0104469	-53.418599	13.80	11	1.100	0.900
2117	2	0.00	0.00	0.00	0.00	2	1.0030695	-50.859548	13.80	11	1.100	0.900
2118	2	0.00	0.00	0.00	0.00	2	1.0017027	-50.352638	13.80	11	1.100	0.900
2119	2	0.00	0.00	0.00	0.00	2	1.0093676	-52.966962	13.80	11	1.100	0.900
2120	2	0.00	0.00	0.00	0.00	2	1.0100000	-50.598849	13.80	11	1.100	0.900
2121	1	2.33	0.66	0.00	0.00	2	1.0072271	-59.185250	161.00	11	1.100	0.900
2122	1	6.72	1.91	0.00	0.00	2	0.9976371	-60.385456	161.00	11	1.100	0.900
2123	2	0.00	0.00	0.00	0.00	2	1.0294869	-26.338623	161.00	10	1.100	0.900
2124	1	21.29	6.03	0.00	0.00	2	0.9900003	-66.500767	161.00	11	1.100	0.900
2125	1	4.06	1.15	0.00	0.00	2	0.9963519	-66.567445	161.00	11	1.100	0.900
2126	1	14.24	4.03	0.00	0.00	2	1.0126550	-66.258850	161.00	11	1.100	0.900
2127	2	0.00	0.00	0.00	-155.97	2	1.0400000	-33.263916	500.00	10	1.100	0.900
2128	1	0.00	0.00	0.00	0.00	2	1.0303149	-31.773762	161.00	10	1.100	0.900
2129	1	6.63	1.88	0.00	0.00	2	0.9941055	-65.344967	161.00	11	1.100	0.900
2130	1	0.00	0.00	0.00	0.00	2	1.0054570	-41.650955	161.00	10	1.100	0.900
2131	1	0.00	0.00	0.00	0.00	2	1.0006015	-39.083180	115.00	10	1.100	0.900
2132	1	11.94	3.38	0.00	10.00	2	1.0167312	-40.803670	115.00	10	1.100	0.900
2133	1	5.68	1.61	0.00	0.00	2	1.0181787	-59.822033	161.00	11	1.100	0.900
3001	1	0.00	0.00	0.00	0.00	3	1.0137522	-55.282810	230.00	28	1.100	0.900
3002	1	112.86	31.98	0.00	0.00	3	1.0018097	-57.716562	115.00	28	1.100	0.900
3003	1	0.00	0.00	0.00	0.00	3	1.0177929	-17.782176	115.00	27	1.100	0.900
3004	2	0.00	0.00	0.00	0.00	3	1.0129144	-16.192625	18.00	27	1.100	0.900
3005	1	7.34	2.08	0.00	0.00	3	1.0200426	-57.700638	115.00	28	1.100	0.900
3006	1	7.35	2.08	0.00	0.00	3	1.0051829	-26.373510	115.00	27	1.100	0.900
3007	1	14.96	4.24	0.00	0.00	3	1.0156941	-24.211609	115.00	27	1.100	0.900
3008	1	19.81	5.61	0.00	0.00	3	0.9963979	-36.565109	115.00	27	1.100	0.900
3009	1	12.54	3.55	0.00	0.00	3	1.0213663	-30.715016	115.00	28	1.100	0.900
3010	1	4.67	1.32	0.00	0.00	3	1.0025579	-56.650682	115.00	28	1.100	0.900
3011	1	27.14	7.69	0.00	0.00	3	1.0168284	-60.640372	115.00	28	1.100	0.900
3012	1	0.56	0.16	0.00	0.00	3	1.0182381	-60.240765	115.00	28	1.100	0.900
3013	1	64.56	18.29	0.00	65.00	3	1.0188270	-28.042751	115.00	27	1.100	0.900
3014	1	22.00	6.23	0.00	0.00	3	1.0191151	-52.837692	115.00	28	1.100	0.900
3015	1	5.36	1.52	0.00	0.00	3	1.0153213	-16.567717	115.00	27	1.100	0.900
3016	1	0.00	0.00	0.00	0.00	3	1.0118980	-21.476070	115.00	27	1.100	0.900
3017	2	0.00	0.00	0.00	0.00	3	1.0100000	-16.282393	18.00	27	1.100	0.900
3018	1	0.00	0.00	0.00	0.00	3	1.0303324	-28.645989	230.00	27	1.100	0.900
3019	1	0.00	0.00	0.00	40.97	3	1.0300000	-30.245371	115.00	27	1.100	0.900
3020	2	0.00	0.00	0.00	0.00	3	1.0300000	-24.525966	13.80	27	1.100	0.900
3021	1	1.94	0.55	0.00	0.00	3	1.0053296	-35.158687	115.00	27	1.100	0.900
3022	1	24.59	6.97	0.00	0.00	3	0.9988954	-17.660582	115.00	27	1.100	0.900
3023	1	10.41	2.95	0.00	50.00	3	1.0269035	-26.511590	115.00	27	1.100	0.900
3024	1	10.13	2.87	0.00	0.00	3	1.0257853	-30.683475	115.00	28	1.100	0.900
3025	1	13.67	3.87	0.00	0.00	3	0.9989784	-44.930098	115.00	28	1.100	0.900
3026	1	0.00	0.00	0.00	0.00	3	1.0288694	-36.235555	230.00	27	1.100	0.900
3027	1	0.00	0.00	0.00	0.00	3	1.0191571	-36.836469	115.00	27	1.100	0.900
3028	2	0.00	0.00	0.00	0.00	3	1.0400000	-33.651480	18.00	27	1.100	0.900
3029	1	4.87	1.38	0.00	0.00	3	1.0300519	-53.128591	115.00	28	1.100	0.900
3030	1	129.72	36.75	0.00	80.00	3	1.0178432	-39.505377	115.00	27	1.100	0.900
3031	1	14.73	4.17	0.00	0.00	3	1.0005946	-25.729004	115.00	27	1.100	0.900
3032	1	72.86	20.65	0.00	0.00	3	1.0022831	-26.599802	115.00	27	1.100	0.900
3033	1	0.00	0.00	0.00	0.00	3	1.0088987	-14.584929	115.00	27	1.100	0.900
3034	2	0.00	0.00	0.00	0.00	3	1.0300000	-5.318653	22.00	27	1.100	0.900
3035	1	3.46	0.98	0.00	0.00	3	1.0021478	-44.044996	115.00	28	1.100	0.900
3036	1	5.80	1.64	0.00	0.00	3	0.9988507	-41.240298	115.00	28	1.100	0.900
3037	1	0.00	0.00	0.00	0.00	3	1.0274221	-25.022765	230.00	27	1.100	0.900
3038	1	0.00	0.00	0.00	0.00	3	1.0075711	-19.651753	115.00	27	1.100	0.900
3039	2	0.00	0.00	0.00	0.00	3	1.0400000	-22.445804	13.80	27	1.100	0.900
3040	1	14.61	4.14	0.00	0.00	3	0.9971938	-33.865167	115.00	27	1.100	0.900
3041	1	0.00	0.00	0.00	0.00	3	1.0198440	-28.749664	230.00	27	1.100	0.900
3042	1	8.75	2.48	0.00	0.00	3	1.0068723	-18.401847	115.00	27	1.100	0.900
3043	2	0.00	0.00	0.00	0.00	3	1.0198440	-28.749664	13.80	27	1.100	0.900
3044	2	0.00	0.00	0.00	0.00	3	1.0198440	-28.749664	13.80	27	1.100	0.900
3045	2	0.00	0.00	0.00	0.00	3	1.0198440	-28.749664	13.80	27	1.100	0.900
3046	1	0.00	0.00	0.00	200.00	3	1.0162734	-34.158324	230.00	27	1.100	0.900
3047	1	0.00	0.00	0.00	116.31	3	1.0300000	-20.136911	115.00	27	1.100	0.900
3048	2	0.00	0.00	0.00	0.00	3	1.0213188	-41.009059	500.00	27	1.100	0.900
3049	1	10.58	3.00	0.00	0.00	3	1.0065386	-29.508968	115.00	27	1.100	0.900
3050	1	0.00	0.00	0.00	65.00	3	1.0240162	-33.525234	230.00	28	1.100	0.900
3051	1	145.29	41.17	0.00	20.00	3	1.0060490	-35.394537	115.00	28	1.100	0.900
3052	1	8.08	2.29	0.00	0.00	3	1.0062337	-58.108065	115.00	28	1.100	0.900
3053	1	0.00	0.00	0.00	0.00	3	1.0300101	-26.698185	230.00	27	1.100	0.900
3054	1	0.00	0.00	0.00	0.00	3	1.0093835	-26.204923	115.00	27	1.100	0.900
3055	2	0.00	0.00	0.00	0.00	3	1.0400000	-23.813950	13.80	27	1.100	0.900
3056	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.234344	13.80	27	1.100	0.900
3057	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.398950	13.80	27	1.100	0.900
3058	1	0.00	0.00	0.00	0.00	3	1.0320728	-23.514940	230.00	27	1.100	0.900
3059	1	0.00	0.00	0.00	0.00	3	1.0123550	-16.901193	115.00	27	1.100	0.900
3060	2	0.00	0.00	0.00	0.00	3	1.0400000	-15.948213	18.00	27	1.100	0.900
3061	2	0.00	0.00	0.00	0.00	3	1.0400000	-18.119274	18.00	27	1.100	0.900
3062	2	0.00	0.00	0.00	0.00	3	1.0400000	-20.798618	18.00	27	1.100	0.900
3063	2	0.00	0.00	0.00	0.00	3	1.0400000	-19.645586	18.00	27	1.100	0.900
3064	1	0.00	0.00	0.00	0.00	3	1.0215716	-18.054455	115.00	27	1.100	0.900
3065	2	0.00	0.00	0.00	0.00	3	1.0003196	-11.957603	18.00	27	1.100	0.900
3066	1	22.03	6.24	0.00	0.00	3	1.0078627	-42.278824	115.00	28	1.100	0.900
3067	1	0.00	0.00	0.00	0.00	3	1.0281702	-19.346857	115.00	27	1.100	0.900
3068	2	0.00	0.00	0.00	0.00	3	1.0400000	-16.453746	20.00	27	1.100	0.900
3069	1	3.81	1.08	0.00	0.00	3	0.9997071	-29.057884	115.00	27	1.100	0.900
3070	1	0.00	0.00	0.00	0.00	3	1.0198776	-20.639725	115.00	27	1.100	0.900
3071	2	0.00	0.00	0.00	0.00	3	1.0054438	-16.064612	24.00	27	1.100	0.900
3072	1	5.98	1.70	0.00	0.00	3	1.0118016	-38.137390	115.00	27	1.100	0.900
3073	1	0.00	0.00	0.00	0.00	3	1.0040644	-53.799144	115.00	28	1.100	0.900
3074	2	0.00	0.00	0.00	0.00	3	1.0000000	-51.279963	13.80	28	1.100	0.900
3075	1	12.18	3.45	0.00	0.00	3	1.0030532	-39.706325	115.00	28	1.100	0.900
3076	1	10.79	3.06	0.00	0.00	3	1.0012845	-55.254111	115.00	28	1.100	0.900
3077	1	68.65	19.45	0.00	0.00	3	1.0031397	-27.540113	115.00	27	1.100	0.900
3078	1	0.00	0.00	0.00	0.00	3	1.0222879	-25.360613	230.00	27	1.100	0.900
3079	1	0.00	0.00	0.00	0.00	3	1.0185126	-23.588247	161.00	27	1.100	0.900
3080	1	0.00	0.00	0.00	0.00	3	1.0083449	-20.715317	115.00	27	1.100	0.900
3081	2	0.00	0.00	0.00	0.00	3	1.0400000	-19.281323	20.00	27	1.100	0.900
3082	1	0.00	0.00	0.00	0.00	3	1.0209515	-27.544500	230.00	27	1.100	0.900
3083	1	0.00	0.00	0.00	0.00	3	1.0143026	-23.740335	115.00	27	1.100	0.900
3084	2	0.00	0.00	0.00	0.00	3	1.0000000	-17.703954	13.80	27	1.100	0.900
3085	1	0.00	0.00	0.00	0.00	3	1.0070480	-17.986608	115.00	27	1.100	0.900
3086	2	0.00	0.00	0.00	0.00	3	1.0000000	-11.056652	13.20	27	1.100	0.900
3087	2	0.00	0.00	0.00	0.00	3	1.0070480	-17.986608	13.20	27	1.100	0.900
3088	1	0.00	0.00	0.00	126.48	3	1.0300000	-32.734307	230.00	27	1.100	0.900
3089	1	0.00	0.00	0.00	0.00	3	1.0268480	-35.362628	161.00	27	1.100	0.900
3090	1	0.00	0.00	0.00	0.00	3	1.0238339	-36.012125	161.00	27	1.100	0.900
3091	1	0.00	0.00	0.00	65.81	3	1.0200000	-36.894906	115.00	27	1.100	0.900
3092	2	0.00	0.00	0.00	0.00	3	1.0400000	-25.945896	13.80	27	1.100	0.900
3093	1	5.05	1.43	0.00	0.00	3	1.0040672	-57.466955	115.00	28	1.100	0.900
3094	1	0.00	0.00	0.00	0.00	3	1.0161014	-22.776839	115.00	27	1.100	0.900
3095	2	0.00	0.00	0.00	0.00	3	1.0400000	-14.852230	18.00	27	1.100	0.900
3096	1	0.00	0.00	0.00	0.00	3	1.0246424	-20.989326	230.00	27	1.100	0.900
3097	1	0.00	0.00	0.00	0.00	3	1.0203570	-19.148908	115.00	27	1.100	0.900
3098	2	0.00	0.00	0.00	0.00	3	1.0400000	-12.343538	13.80	27	1.100	0.900
3099	1	12.08	3.42	0.00	0.00	3	1.0008848	-28.328564	115.00	27	1.100	0.900
3100	1	8.53	2.42	0.00	0.00	3	1.0014967	-34.419664	115.00	27	1.100	0.900
3101	1	9.43	2.67	0.00	0.00	3	1.0063412	-47.445700	115.00	28	1.100	0.900
3102	1	75.25	21.32	0.00	0.00	3	1.0115869	-37.041325	115.00	27	1.100	0.900
3103	1	39.32	11.14	0.00	0.00	3	1.0100545	-20.214610	115.00	27	1.100	0.900
3104	1	0.00	0.00	0.00	0.00	3	1.0134212	-47.035263	115.00	28	1.100	0.900
3105	2	0.00	0.00	0.00	0.00	3	1.0112517	-41.467023	13.20	28	1.100	0.900
3106	2	0.00	0.00	0.00	0.00	3	1.0045251	-40.438622	13.20	28	1.100	0.900
3107	1	14.87	4.21	0.00	0.00	3	1.0013491	-58.228096	115.00	28	1.100	0.900
3108	1	23.52	6.67	0.00	0.00	3	1.0090167	-56.309106	115.00	28	1.100	0.900
3109	1	0.00	0.00	0.00	0.00	3	1.0203687	-17.767918	115.00	27	1.100	0.900
3110	2	0.00	0.00	0.00	0.00	3	1.0400000	-10.275335	13.80	27	1.100	0.900
3111	1	0.00	0.00	0.00	0.00	3	1.0113524	-16.059429	115.00	27	1.100	0.900
3112	2	0.00	0.00	0.00	0.00	3	1.0000000	-7.911036	18.00	27	1.100	0.900
3113	2	0.00	0.00	0.00	0.00	3	1.0000000	-7.910159	18.00	27	1.100	0.900
3114	1	98.31	27.85	0.00	0.00	3	1.0156612	-33.949071	115.00	27	1.100	0.900
3115	1	9.58	2.71	0.00	0.00	3	1.0067341	-21.455298	115.00	27	1.100	0.900
3116	1	0.00	0.00	0.00	0.00	3	1.0059582	-14.824117	115.00	27	1.100	0.900
3117	2	0.00	0.00	0.00	0.00	3	1.0000000	-11.771197	13.80	27	1.100	0.900
3118	2	0.00	0.00	0.00	0.00	3	1.0000000	-10.801230	13.80	27	1.100	0.900
3119	1	0.00	0.00	0.00	0.00	3	1.0291846	-51.335179	115.00	28	1.100	0.900
3120	2	0.00	0.00	0.00	0.00	3	1.0295665	-49.876500	13.80	28	1.100	0.900
3121	1	0.00	0.00	0.00	0.00	3	1.0177916	-15.996718	115.00	27	1.100	0.900
3122	2	0.00	0.00	0.00	0.00	3	1.0000000	-7.147678	18.00	27	1.100	0.900
3123	1	66.07	18.72	0.00	0.00	3	0.9979133	-56.324041	115.00	28	1.100	0.900
3124	1	64.54	18.29	0.00	45.00	3	1.0296137	-59.198162	115.00	28	1.100	0.900
3125	1	91.26	25.86	0.00	0.00	3	1.0041537	-37.074010	115.00	27	1.100	0.900
3126	1	9.96	2.82	0.00	40.31	3	1.0300000	-56.777897	115.00	28	1.100	0.900
3127	2	0.00	0.00	0.00	0.00	3	1.0188541	-16.038995	115.00	27	1.100	0.900
3128	1	2.82	0.80	0.00	0.00	3	1.0103035	-17.622947	115.00	27	1.100	0.900
3129	2	0.00	0.00	0.00	0.00	3	1.0273949	-16.495710	115.00	27	1.100	0.900
3130	1	92.15	26.11	0.00	0.00	3	1.0088498	-18.697297	115.00	27	1.100	0.900
3131	2	0.00	0.00	0.00	0.00	3	1.0200000	-21.654711	115.00	27	1.100	0.900
3132	1	9.56	2.71	0.00	0.00	3	0.9984496	-39.706202	115.00	28	1.100	0.900
3133	2	0.00	0.00	0.00	0.00	3	1.0209836	-21.630048	230.00	27	1.100	0.900
3134	1	0.00	0.00	0.00	0.00	3	1.0200840	-22.403108	161.00	27	1.100	0.900
3135	1	0.00	0.00	0.00	0.00	3	1.0103079	-18.859723	161.00	27	1.100	0.900
3136	1	46.96	13.30	0.00	0.00	3	1.0030738	-15.179832	115.00	27	1.100	0.900
3137	2	0.00	0.00	0.00	0.00	3	1.0201029	-23.116229	115.00	27	1.100	0.900
3138	1	10.95	3.10	0.00	0.00	3	1.0187589	-38.502156	115.00	28	1.100	0.900
3139	1	14.92	4.23	0.00	0.00	3	0.9936629	-29.126260	115.00	27	1.100	0.900
3140	1	0.22	0.06	0.00	0.00	3	0.9969718	-29.547766	115.00	27	1.100	0.900
3141	2	0.00	0.00	0.00	0.00	3	1.0197277	-17.370168	115.00	27	1.100	0.900
3142	1	7.07	2.00	0.00	30.00	3	1.0268035	-39.680900	115.00	27	1.100	0.900
3143	1	5.75	1.63	0.00	17.00	3	1.0061998	-38.246899	115.00	28	1.100	0.900
3144	1	5.56	1.58	0.00	0.00	3	1.0008314	-39.159841	115.00	28	1.100	0.900
3145	1	2.94	0.83	0.00	0.00	3	1.0094692	-23.268492	115.00	27	1.100	0.900
3146	1	12.04	3.41	0.00	15.00	3	1.0263905	-35.087744	115.00	28	1.100	0.900
3147	1	34.76	9.85	0.00	33.83	3	1.0300000	-55.415768	115.00	28	1.100	0.900
4002	1	1.01	0.29	0.00	0.00	4	1.0201216	-52.403138	115.00	20	1.100	0.900
4003	1	127.29	36.07	0.00	0.00	4	1.0055765	-71.567640	115.00	19	1.100	0.900
4004	1	0.00	0.00	0.00	0.00	4	1.0240135	-55.440663	230.00	20	1.100	0.900
4005	1	164.14	46.51	0.00	70.00	4	1.0222511	-59.602517	115.00	20	1.100	0.900
4006	1	2.75	0.78	0.00	0.00	4	1.0280033	-54.966049	115.00	20	1.100	0.900
4007	1	183.66	52.04	0.00	0.00	4	1.0090030	-72.165208	115.00	19	1.100	0.900
4008	1	32.49	9.21	0.00	0.00	4	0.9962842	-54.271904	115.00	20	1.100	0.900
4009	1	0.00	0.00	0.00	0.00	4	1.0253837	-46.017649	115.00	21	1.100	0.900
4010	2	0.00	0.00	0.00	0.00	4	1.0300000	-43.177056	20.00	21	1.100	0.900
4011	1	16.05	4.55	0.00	0.00	4	1.0203201	-56.916613	115.00	19	1.100	0.900
4012	1	13.74	3.89	0.00	50.00	4	1.0212503	-68.487048	115.00	19	1.100	0.900
4013	1	92.35	26.17	0.00	0.00	4	1.0099494	-70.686703	115.00	19	1.100	0.900
4014	1	0.00	0.00	0.00	0.00	4	1.0261035	-52.407150	230.00	20	1.100	0.900
4015	1	159.81	45.28	0.00	67.76	4	1.0300000	-53.877040	115.00	20	1.100	0.900
4016	1	6.25	1.77	0.00	0.00	4	1.0104583	-49.640029	115.00	20	1.100	0.900
4017	1	89.56	25.38	0.00	0.00	4	1.0099625	-47.893594	115.00	21	1.100	0.900
4018	1	7.14	2.02	0.00	0.00	4	1.0047484	-46.710173	115.00	21	1.100	0.900
4019	1	135.83	38.48	0.00	0.00	4	0.9902030	-66.723817	115.00	19	1.100	0.900
4020	1	117.81	33.38	0.00	0.00	4	0.9848766	-49.756102	115.00	21	1.100	0.900
4021	1	31.97	9.06	0.00	0.00	4	0.9976709	-66.015620	115.00	19	1.100	0.900
4022	1	5.56	1.58	0.00	0.00	4	1.0106148	-59.078746	115.00	20	1.100	0.900
4023	1	5.06	1.43	0.00	0.00	4	1.0106533	-51.754465	115.00	20	1.100	0.900
4024	1	0.00	0.00	0.00	0.00	4	1.0217038	-41.760031	230.00	20	1.100	0.900
4025	1	0.00	0.00	0.00	0.00	4	1.0193025	-45.627821	115.00	20	1.100	0.900
4026	2	0.00	0.00	0.00	0.00	4	1.0300000	-34.346255	13.80	20	1.100	0.900
4027	1	65.12	18.45	0.00	0.00	4	1.0217288	-72.187273	115.00	19	1.100	0.900
4028	1	0.00	0.00	0.00	0.00	4	1.0189575	-33.385244	230.00	21	1.100	0.900
4029	1	0.00	0.00	0.00	0.00	4	1.0189823	-35.338491	115.00	21	1.100	0.900
4030	2	0.00	0.00	0.00	0.00	4	1.0100000	-30.001213	13.80	21	1.100	0.900
4031	1	2.75	0.78	0.00	0.00	4	1.0232216	-57.165982	115.00	20	1.100	0.900
4032	1	91.39	25.89	0.00	0.00	4	0.9870900	-54.493700	115.00	21	1.100	0.900
4033	1	126.25	35.77	0.00	0.00	4	1.0087022	-58.208051	115.00	20	1.100	0.900
4034	1	37.64	10.67	0.00	0.00	4	1.0079157	-70.660078	115.00	19	1.100	0.900
4035	1	79.16	22.43	0.00	0.00	4	0.9868630	-48.204277	115.00	21	1.100	0.900
4036	1	35.07	9.94	0.00	0.00	4	1.0011458	-54.951310	115.00	20	1.100	0.900
4037	1	28.72	8.14	0.00	65.00	4	1.0130683	-48.615474	115.00	21	1.100	0.900
4038	1	83.30	23.60	0.00	0.00	4	0.9978251	-47.990228	115.00	21	1.100	0.900
4039	1	0.00	0.00	0.00	0.00	4	1.0191814	-60.513754	230.00	19	1.100	0.900
4040	1	225.66	63.94	0.00	379.38	4	1.0300000	-64.084015	115.00	19	1.100	0.900
4041	1	0.00	0.00	0.00	0.00	4	1.0125408	-65.012747	230.00	19	1.100	0.900
4042	1	215.18	60.97	0.00	0.00	4	1.0190809	-70.160486	115.00	19	1.100	0.900
4043	1	2.47	0.70	0.00	0.00	4	1.0145334	-57.325713	115.00	19	1.100	0.900
4044	1	0.00	0.00	0.00	0.00	4	1.0157428	-56.043818	115.00	19	1.100	0.900
4045	2	0.00	0.00	0.00	0.00	4	1.0200000	-47.682320	13.80	19	1.100	0.900
4046	2	0.00	0.00	0.00	0.00	4	1.0200000	-52.174045	13.80	19	1.100	0.900
4047	2	0.00	0.00	0.00	0.00	4	1.0200000	-54.662370	13.80	19	1.100	0.900
4048	1	13.10	3.71	0.00	0.00	4	1.0080010	-65.556233	115.00	19	1.100	0.900
4049	1	0.00	0.00	0.00	0.00	4	1.0076223	-59.777405	115.00	19	1.100	0.900
4050	2	0.00	0.00	0.00	0.00	4	1.0000000	-56.355545	13.80	19	1.100	0.900
4051	1	89.39	25.33	0.00	0.00	4	0.9878047	-53.918360	115.00	21	1.100	0.900
4052	2	0.00	0.00	0.00	0.00	4	1.0240289	-49.752398	18.00	21	1.100	0.900
4053	1	0.11	0.03	0.00	0.00	4	1.0159486	-49.929159	115.00	19	1.100	0.900
4054	1	5.60	1.59	0.00	0.00	4	1.0053512	-48.419002	115.00	21	1.100	0.900
4055	1	17.78	5.04	0.00	0.00	4	0.9897684	-47.047725	115.00	21	1.100	0.900
4056	1	0.00	0.00	0.00	0.00	4	1.0206562	-38.472183	230.00	21	1.100	0.900
4057	1	0.00	0.00	0.00	0.00	4	1.0022087	-43.935637	115.00	21	1.100	0.900
4058	2	0.00	0.00	0.00	0.00	4	1.0300000	-35.316784	13.80	21	1.100	0.900
4059	2	0.00	0.00	0.00	0.00	4	1.0300000	-36.229280	13.80	21	1.100	0.900
4060	2	0.00	0.00	0.00	0.00	4	1.0300000	-32.772940	13.80	21	1.100	0.900
4061	2	0.00	0.00	0.00	0.00	4	1.0300000	-33.821819	13.80	21	1.100	0.900
4062	2	0.00	0.00	0.00	0.00	4	1.0300000	-31.757986	13.80	21	1.100	0.900
4063	2	0.00	0.00	0.00	0.00	4	1.0300000	-34.505836	13.80	21	1.100	0.900
4064	1	8.82	2.50	0.00	0.00	4	0.9948216	-47.421574	115.00	21	1.100	0.900
4065	2	0.00	0.00	0.00	0.00	4	1.0200000	-42.416229	18.00	21	1.100	0.900
4066	1	191.53	54.27	0.00	145.13	4	1.0212996	-72.726854	115.00	19	1.100	0.900
4067	1	159.46	45.18	0.00	0.00	4	0.9918360	-63.861211	115.00	19	1.100	0.900
4068	1	27.99	7.93	0.00	0.00	4	1.0104695	-72.137696	115.00	19	1.100	0.900
4069	1	4.24	1.20	0.00	0.00	4	0.9955059	-47.287040	115.00	21	1.100	0.900
4070	1	0.00	0.00	0.00	0.00	4	1.0137251	-50.771709	230.00	19	1.100	0.900
4071	1	281.45	79.75	0.00	0.00	4	0.9964495	-55.246418	115.00	19	1.100	0.900
4072	1	51.71	14.65	0.00	0.00	4	0.9963462	-46.980183	115.00	21	1.100	0.900
4073	1	0.00	0.00	0.00	0.00	4	1.0188660	-60.703322	230.00	19	1.100	0.900
4074	1	0.00	0.00	0.00	0.00	4	1.0274936	-63.221338	115.00	19	1.100	0.900
4075	2	0.00	0.00	0.00	0.00	4	1.0188660	-60.703322	24.00	19	1.100	0.900
4076	2	0.00	0.00	0.00	0.00	4	1.0300000	-54.958597	24.00	19	1.100	0.900
4077	2	0.00	0.00	0.00	0.00	4	1.0300000	-57.101686	24.00	19	1.100	0.900
4078	1	84.07	23.82	0.00	0.00	4	0.9870839	-47.498583	115.00	21	1.100	0.900
4079	1	171.21	48.51	0.00	0.00	4	1.0172387	-67.092435	115.00	19	1.100	0.900
4080	1	0.00	0.00	0.00	0.00	4	1.0296205	-43.578776	230.00	21	1.100	0.900
4081	1	0.00	0.00	0.00	0.00	4	1.0150190	-47.029987	115.00	21	1.100	0.900
4082	2	0.00	0.00	0.00	0.00	4	1.0400000	-37.021047	13.80	21	1.100	0.900
4083	2	0.00	0.00	0.00	0.00	4	1.0400000	-37.539947	13.80	21	1.100	0.900
4084	2	0.00	0.00	0.00	0.00	4	1.0400000	-40.290350	13.80	21	1.100	0.900
4085	2	0.00	0.00	0.00	0.00	4	1.0400000	-41.635751	13.80	21	1.100	0.900
4086	1	19.87	5.63	0.00	102.93	4	1.0250764	-60.474487	115.00	19	1.100	0.900
4087	1	2.08	0.59	0.00	120.00	4	1.0166840	-48.568277	115.00	21	1.100	0.900
4088	1	212.52	60.21	0.00	282.69	4	1.0300000	-71.870481	115.00	19	1.100	0.900
4089	1	8.60	2.44	0.00	0.00	4	1.0052315	-63.811865	115.00	19	1.100	0.900
4090	2	0.00	0.00	0.00	0.00	4	1.0052315	-63.811865	13.80	19	1.100	0.900
4091	2	0.00	0.00	0.00	0.00	4	1.0100000	-61.167140	13.80	19	1.100	0.900
4092	2	0.00	0.00	0.00	0.00	4	1.0052315	-63.811865	13.80	19	1.100	0.900
4093	2	0.00	0.00	0.00	0.00	4	1.0100000	-59.990920	13.80	19	1.100	0.900
4094	2	0.00	0.00	0.00	0.00	4	1.0100000	-62.366199	13.80	19	1.100	0.900
4095	2	0.00	0.00	0.00	0.00	4	1.0100000	-60.878788	13.80	19	1.100	0.900
4096	2	0.00	0.00	0.00	0.00	4	1.0052315	-63.811865	13.80	19	1.100	0.900
4097	2	0.00	0.00	0.00	0.00	4	1.0100000	-60.486903	13.80	19	1.100	0.900
4098	2	0.00	0.00	0.00	0.00	4	1.0052315	-63.811865	13.80	19	1.100	0.900
4099	1	15.17	4.30	0.00	0.00	4	0.9951711	-49.416404	115.00	21	1.100	0.900
4100	1	50.60	14.34	0.00	0.00	4	0.9940429	-46.878561	115.00	21	1.100	0.900
4101	1	128.14	36.31	0.00	0.00	4	1.0066279	-58.064899	115.00	20	1.100	0.900
4102	1	24.17	6.85	0.00	0.00	4	1.0056632	-58.055381	115.00	19	1.100	0.900
4103	1	189.88	53.80	0.00	120.00	4	1.0146278	-73.199441	115.00	19	1.100	0.900
4104	1	0.00	0.00	0.00	0.00	4	0.9989996	-45.956189	115.00	21	1.100	0.900
4105	2	0.00	0.00	0.00	0.00	4	1.0100000	-42.579267	18.00	21	1.100	0.900
4106	1	37.55	10.64	0.00	0.00	4	0.9989086	-57.387354	115.00	19	1.100	0.900
4107	1	118.36	33.54	0.00	0.00	4	1.0166527	-71.656238	115.00	19	1.100	0.900
4108	1	28.34	8.03	0.00	0.00	4	0.9993215	-44.494258	115.00	21	1.100	0.900
4109	1	110.86	31.41	0.00	0.00	4	0.9838585	-49.213027	115.00	21	1.100	0.900
4110	1	57.35	16.25	0.00	0.00	4	1.0074937	-62.259272	115.00	19	1.100	0.900
4111	1	104.08	29.49	0.00	0.00	4	0.9896023	-66.421463	115.00	19	1.100	0.900
4112	1	5.59	1.58	0.00	0.00	4	1.0202439	-53.911848	115.00	21	1.100	0.900
4113	1	0.00	0.00	0.00	0.00	4	1.0262862	-54.931290	230.00	20	1.100	0.900
4114	1	0.00	0.00	0.00	0.00	4	1.0173466	-57.097369	115.00	20	1.100	0.900
4115	2	0.00	0.00	0.00	0.00	4	1.0400000	-51.130386	13.80	20	1.100	0.900
4116	2	0.00	0.00	0.00	0.00	4	1.0400000	-51.173261	13.80	20	1.100	0.900
4117	1	18.89	5.35	0.00	0.00	4	1.0158550	-47.353781	115.00	20	1.100	0.900
4118	1	13.88	3.93	0.00	0.00	4	0.9876630	-55.636142	115.00	21	1.100	0.900
4119	1	55.57	15.75	0.00	0.00	4	1.0116216	-57.292277	115.00	19	1.100	0.900
4120	1	46.52	13.18	0.00	0.00	4	0.9905807	-47.190703	115.00	21	1.100	0.900
4121	1	4.11	1.16	0.00	50.00	4	1.0160157	-67.886595	115.00	19	1.100	0.900
4122	1	146.11	41.40	0.00	150.00	4	1.0163873	-70.893458	115.00	19	1.100	0.900
4123	1	90.50	25.64	0.00	0.00	4	0.9905275	-49.326785	115.00	21	1.100	0.900
4124	1	24.38	6.91	0.00	0.00	4	1.0039227	-61.692025	115.00	19	1.100	0.900
4125	1	4.50	1.28	0.00	0.00	4	0.9984264	-45.586136	115.00	21	1.100	0.900
4126	1	127.38	36.09	0.00	0.00	4	1.0053068	-55.666919	115.00	19	1.100	0.900
4127	1	87.29	24.73	0.00	70.00	4	1.0038713	-57.376886	115.00	21	1.100	0.900
4128	1	123.51	35.00	0.00	70.00	4	1.0071829	-68.675602	115.00	19	1.100	0.900
4129	1	18.51	5.25	0.00	0.00	4	1.0325968	-55.559961	115.00	20	1.100	0.900
4130	1	9.48	2.69	0.00	23.87	4	1.0300000	-57.034252	115.00	20	1.100	0.900
4131	1	0.00	0.00	0.00	70.41	4	1.0300000	-49.929249	230.00	20	1.100	0.900
4132	1	33.09	9.38	0.00	0.00	4	1.0280180	-50.851218	115.00	20	1.100	0.900
4133	2	0.00	0.00	0.00	0.00	4	1.0300000	-49.929249	20.00	20	1.100	0.900
4134	2	0.00	0.00	0.00	0.00	4	1.0247258	-49.108196	20.00	20	1.100	0.900
4135	2	0.00	0.00	0.00	0.00	4	1.0251174	-49.146444	20.00	20	1.100	0.900
4136	2	0.00	0.00	0.00	0.00	4	1.0234391	-48.901212	20.00	20	1.100	0.900
4137	2	0.00	0.00	0.00	0.00	4	1.0300000	-49.929249	20.00	20	1.100	0.900
4138	2	0.00	0.00	0.00	0.00	4	1.0300000	-49.929249	20.00	20	1.100	0.900
4139	1	10.62	3.01	0.00	0.00	4	0.9873382	-54.037292	115.00	21	1.100	0.900
4140	1	0.00	0.00	0.00	0.00	4	1.0326735	-48.028744	230.00	21	1.100	0.900
4141	1	0.00	0.00	0.00	85.90	4	1.0300000	-51.202985	115.00	21	1.100	0.900
4142	2	0.00	0.00	0.00	0.00	4	1.0400000	-45.938159	13.80	21	1.100	0.900
4143	1	14.36	4.07	0.00	0.00	4	1.0113781	-53.433205	115.00	20	1.100	0.900
4144	1	16.36	4.63	0.00	0.00	4	0.9893254	-55.335509	115.00	21	1.100	0.900
4145	1	49.86	14.13	0.00	0.00	4	0.9938911	-45.995345	115.00	21	1.100	0.900
4146	1	0.00	0.00	0.00	0.00	4	1.0273847	-55.116730	230.00	20	1.100	0.900
4147	1	193.64	54.87	0.00	100.00	4	1.0269045	-56.937434	115.00	20	1.100	0.900
4148	1	14.64	4.15	0.00	0.00	4	0.9959278	-57.185633	115.00	20	1.100	0.900
4149	1	61.36	17.38	0.00	0.00	4	0.9989896	-44.376061	115.00	21	1.100	0.900
4150	1	12.53	3.55	0.00	0.00	4	0.9903231	-47.864787	115.00	21	1.100	0.900
4151	1	0.00	0.00	0.00	0.00	4	1.0270698	-49.242906	230.00	21	1.100	0.900
4152	1	0.00	0.00	0.00	0.00	4	1.0218627	-47.814897	115.00	21	1.100	0.900
4153	2	0.00	0.00	0.00	0.00	4	1.0371543	-47.420451	18.00	21	1.100	0.900
4154	1	26.32	7.46	0.00	0.00	4	1.0050729	-66.957361	115.00	19	1.100	0.900
4155	1	19.45	5.51	0.00	0.00	4	1.0099665	-64.889238	115.00	19	1.100	0.900
4156	1	108.01	30.60	0.00	0.00	4	0.9933778	-48.813275	115.00	21	1.100	0.900
4157	1	104.67	29.66	0.00	0.00	4	1.0137389	-69.358953	115.00	19	1.100	0.900
4158	1	0.00	0.00	0.00	0.00	4	1.0150883	-41.463567	230.00	21	1.100	0.900
4159	1	36.18	10.25	0.00	0.00	4	1.0004236	-45.667618	115.00	21	1.100	0.900
4160	2	0.00	0.00	0.00	0.00	4	1.0300000	-38.864836	13.80	21	1.100	0.900
4161	2	0.00	0.00	0.00	0.00	4	1.0300000	-38.622560	13.80	21	1.100	0.900
4162	2	0.00	0.00	0.00	0.00	4	1.0300000	-37.873838	13.80	21	1.100	0.900
4163	2	0.00	0.00	0.00	0.00	4	1.0150883	-41.463567	13.80	21	1.100	0.900
4164	1	2.03	0.57	0.00	0.00	4	1.0094613	-63.875813	115.00	19	1.100	0.900
4165	1	0.00	0.00	0.00	0.00	4	1.0249206	-45.808492	115.00	21	1.100	0.900
4166	2	0.00	0.00	0.00	0.00	4	1.0110414	-41.951483	13.80	21	1.100	0.900
4167	1	5.31	1.50	0.00	0.00	4	0.9991555	-67.059738	115.00	19	1.100	0.900
4168	1	8.86	2.51	0.00	0.00	4	0.9989458	-45.977355	115.00	21	1.100	0.900
4169	1	27.68	7.84	0.00	0.00	4	0.9907079	-51.474369	115.00	21	1.100	0.900
4170	1	35.86	10.16	0.00	0.00	4	0.9901269	-46.235701	115.00	21	1.100	0.900
4171	1	167.63	47.50	0.00	100.00	4	1.0122010	-61.642459	115.00	19	1.100	0.900
4172	1	42.31	11.99	0.00	0.00	4	1.0102257	-50.200098	115.00	20	1.100	0.900
4173	1	12.05	3.41	0.00	0.00	4	1.0062274	-40.006497	115.00	21	1.100	0.900
4174	1	19.16	5.43	0.00	85.00	4	1.0206708	-56.940672	115.00	20	1.100	0.900
4175	1	3.16	0.89	0.00	21.72	4	1.0300000	-55.490766	115.00	20	1.100	0.900
4176	1	0.00	0.00	0.00	0.00	4	1.0390030	-52.052099	115.00	20	1.100	0.900
4177	2	0.00	0.00	0.00	0.00	4	1.0400000	-48.687378	13.80	20	1.100	0.900
4178	1	17.46	4.95	0.00	44.77	4	1.0272095	-46.150574	115.00	21	1.100	0.900
4179	1	19.92	5.64	0.00	0.00	4	1.0159521	-57.669514	115.00	20	1.100	0.900
4180	1	10.76	3.05	0.00	0.00	4	0.9880119	-47.287270	115.00	21	1.100	0.900
4181	2	0.00	0.00	0.00	0.00	4	1.0240876	-38.682135	230.00	21	1.100	0.900
4182	1	22.68	6.43	0.00	0.00	4	1.0067273	-42.725132	115.00	21	1.100	0.900
4183	2	0.00	0.00	0.00	0.00	4	1.0191071	-49.144169	230.00	19	1.100	0.900
4184	1	0.00	0.00	0.00	0.00	4	1.0067901	-56.858960	115.00	19	1.100	0.900
4185	1	37.84	10.72	0.00	20.63	4	1.0205921	-58.030792	115.00	19	1.100	0.900
4186	1	37.06	10.50	0.00	53.80	4	1.0029951	-68.410793	115.00	19	1.100	0.900
4187	1	15.06	4.27	0.00	0.00	4	1.0011760	-58.258211	115.00	20	1.100	0.900
4188	1	2.97	0.84	0.00	0.00	4	1.0304076	-52.564777	115.00	20	1.100	0.900
4189	1	29.89	8.47	0.00	0.00	4	0.9976579	-56.197078	115.00	20	1.100	0.900
4190	1	132.46	37.53	0.00	0.00	4	1.0116145	-57.847484	115.00	20	1.100	0.900
4191	1	46.43	13.16	0.00	0.00	4	1.0038744	-55.025657	115.00	19	1.100	0.900
4192	2	0.00	0.00	0.00	0.00	4	1.0200000	-49.923328	230.00	19	1.100	0.900
4193	1	178.22	50.50	0.00	0.00	4	1.0131265	-52.664747	115.00	19	1.100	0.900
4194	2	0.00	0.00	0.00	0.00	4	1.0030388	-60.728729	115.00	19	1.100	0.900
4195	2	0.00	0.00	0.00	0.00	4	1.0355042	-50.727564	500.00	20	1.100	0.900
4196	1	0.00	0.00	0.00	0.00	4	1.0335311	-52.209191	230.00	20	1.100	0.900
4197	1	0.00	0.00	0.00	3.46	4	1.0300000	-54.185663	115.00	20	1.100	0.900
5003	1	113.64	32.20	0.00	0.00	5	0.9907100	-70.089523	161.00	16	1.100	0.900
5004	1	11.69	3.31	0.00	0.00	5	0.9901266	-62.860459	161.00	14	1.100	0.900
5005	1	8.95	2.54	0.00	0.00	5	1.0151032	-54.481505	161.00	18	1.100	0.900
5006	1	100.19	28.39	0.00	0.00	5	0.9963054	-69.627661	161.00	16	1.100	0.900
5007	1	72.05	20.42	0.00	0.00	5	0.9963472	-65.342928	161.00	17	1.100	0.900
5008	1	7.60	2.15	0.00	0.00	5	1.0134541	-42.941278	161.00	15	1.100	0.900
5009	1	62.68	17.76	0.00	0.00	5	0.9984730	-70.876565	161.00	16	1.100	0.900
5010	1	133.87	37.93	0.00	0.00	5	0.9976608	-68.848313	161.00	16	1.100	0.900
5011	1	7.64	2.17	0.00	0.00	5	1.0062676	-54.733590	161.00	13	1.100	0.900
5012	1	81.32	23.04	0.00	0.00	5	0.9941929	-65.821170	161.00	17	1.100	0.900
5013	1	19.33	5.48	0.00	44.90	5	1.0300000	-50.841958	161.00	15	1.100	0.900
5014	1	46.76	13.25	0.00	0.00	5	0.9996300	-62.065895	161.00	17	1.100	0.900
5015	1	0.00	0.00	0.00	0.00	5	1.0045881	-60.811415	500.00	17	1.100	0.900
5016	1	181.16	51.33	0.00	0.00	5	1.0033473	-65.422386	161.00	17	1.100	0.900
5017	1	13.85	3.93	0.00	0.00	5	0.9945004	-66.689503	161.00	17	1.100	0.900
5018	1	0.00	0.00	0.00	0.00	5	1.0057243	-47.979355	500.00	12	1.100	0.900
5019	1	0.00	0.00	0.00	0.00	5	1.0037255	-49.729215	161.00	12	1.100	0.900
5020	2	0.00	0.00	0.00	0.00	5	1.0000000	-46.270722	13.80	12	1.100	0.900
5021	1	0.00	0.00	0.00	0.00	5	1.0017785	-58.709700	500.00	17	1.100	0.900
5022	1	140.24	39.73	0.00	0.00	5	0.9993956	-62.423091	161.00	17	1.100	0.900
5023	2	0.00	0.00	0.00	0.00	5	1.0017785	-58.709700	13.80	17	1.100	0.900
5024	1	50.92	14.43	0.00	0.00	5	1.0052923	-55.151310	161.00	13	1.100	0.900
5025	1	74.46	21.10	0.00	0.00	5	0.9960279	-61.753281	161.00	18	1.100	0.900
5026	1	71.11	20.15	0.00	0.00	5	0.9914025	-66.917662	161.00	17	1.100	0.900
5027	1	74.13	21.00	0.00	0.00	5	0.9948673	-67.775688	161.00	17	1.100	0.900
5028	1	9.35	2.65	0.00	0.00	5	1.0003035	-67.881130	161.00	17	1.100	0.900
5029	1	12.77	3.62	0.00	0.00	5	1.0036263	-54.076621	161.00	13	1.100	0.900
5030	1	79.61	22.55	0.00	0.00	5	0.9924790	-65.516542	161.00	12	1.100	0.900
5031	1	42.36	12.00	0.00	0.00	5	1.0038031	-65.963804	161.00	16	1.100	0.900
5032	1	47.16	13.36	0.00	0.00	5	0.9941690	-69.024058	161.00	16	1.100	0.900
5033	1	0.00	0.00	0.00	0.00	5	1.0118853	-63.226463	500.00	16	1.100	0.900
5034	1	55.35	15.68	0.00	0.00	5	1.0060103	-65.436262	161.00	16	1.100	0.900
5035	2	0.00	0.00	0.00	0.00	5	1.0118853	-63.226463	13.20	16	1.100	0.900
5036	2	0.00	0.00	0.00	0.00	5	1.0118853	-63.226463	13.20	16	1.100	0.900
5037	2	0.00	0.00	0.00	0.00	5	1.0200000	-62.599309	13.20	16	1.100	0.900
5038	2	0.00	0.00	0.00	0.00	5	1.0200000	-62.578127	13.20	16	1.100	0.900
5039	2	0.00	0.00	0.00	0.00	5	1.0200000	-62.945833	13.20	16	1.100	0.900
5040	2	0.00	0.00	0.00	0.00	5	1.0200000	-62.379967	13.20	16	1.100	0.900
5041	2	0.00	0.00	0.00	0.00	5	1.0200000	-62.640507	13.20	16	1.100	0.900
5042	2	0.00	0.00	0.00	0.00	5	1.0200000	-62.530981	13.20	16	1.100	0.900
5043	1	68.10	19.29	0.00	0.00	5	0.9871335	-68.985194	161.00	16	1.100	0.900
5044	1	17.50	4.96	0.00	0.00	5	0.9983545	-62.414477	161.00	17	1.100	0.900
5045	1	0.00	0.00	0.00	0.00	5	1.0122804	-48.278613	500.00	18	1.100	0.900
5046	1	77.11	21.85	0.00	0.00	5	1.0101292	-50.308301	161.00	18	1.100	0.900
5047	1	0.00	0.00	0.00	0.00	5	1.0087701	-59.157358	500.00	17	1.100	0.900
5048	1	184.54	52.29	0.00	0.00	5	0.9973252	-63.493076	161.00	17	1.100	0.900
5049	1	0.00	0.00	0.00	0.00	5	1.0073727	-59.221507	500.00	16	1.100	0.900
5050	1	64.60	18.30	0.00	0.00	5	1.0038568	-63.690982	161.00	16	1.100	0.900
5051	2	0.00	0.00	0.00	0.00	5	1.0144220	-58.453952	22.00	16	1.100	0.900
5052	1	0.00	0.00	0.00	0.00	5	1.0063159	-62.392383	115.00	16	1.100	0.900
5053	1	152.78	43.29	0.00	0.00	5	0.9906794	-68.807105	161.00	16	1.100	0.900
5054	1	21.17	6.00	0.00	0.00	5	0.9966965	-56.704430	161.00	14	1.100	0.900
5055	1	0.00	0.00	0.00	0.00	5	1.0041417	-49.491821	500.00	12	1.100	0.900
5056	1	40.40	11.45	0.00	0.00	5	1.0028135	-50.344365	161.00	12	1.100	0.900
5057	2	0.00	0.00	0.00	0.00	5	1.0041417	-49.491821	13.80	12	1.100	0.900
5058	2	0.00	0.00	0.00	0.00	5	1.0000000	-46.724235	13.80	12	1.100	0.900
5059	1	0.00	0.00	0.00	0.00	5	0.9999358	-63.479780	161.00	14	1.100	0.900
5060	1	0.00	0.00	0.00	0.00	5	1.0048432	-65.809624	115.00	14	1.100	0.900
5061	1	0.00	0.00	0.00	35.42	5	1.0300000	-69.118662	115.00	14	1.100	0.900
5062	1	43.74	12.39	0.00	0.00	5	1.0020433	-73.401439	115.00	14	1.100	0.900
5063	1	0.00	0.00	0.00	0.00	5	1.0114670	-61.430313	500.00	17	1.100	0.900
5064	1	77.07	21.84	0.00	0.00	5	1.0032680	-65.626172	161.00	17	1.100	0.900
5065	2	0.00	0.00	0.00	0.00	5	1.0124270	-61.327337	13.80	17	1.100	0.900
5066	2	0.00	0.00	0.00	0.00	5	1.0114670	-61.430313	13.80	17	1.100	0.900
5067	2	0.00	0.00	0.00	0.00	5	1.0300000	-58.854234	13.80	17	1.100	0.900
5068	2	0.00	0.00	0.00	0.00	5	1.0300000	-58.729390	13.80	17	1.100	0.900
5069	2	0.00	0.00	0.00	0.00	5	1.0300000	-58.558709	13.80	17	1.100	0.900
5070	1	74.65	21.15	0.00	0.00	5	0.9927248	-69.511430	161.00	17	1.100	0.900
5071	1	74.11	21.00	0.00	0.00	5	1.0116056	-54.112789	161.00	13	1.100	0.900
5072	1	72.34	20.50	0.00	0.00	5	0.9961418	-69.089429	161.00	16	1.100	0.900
5073	1	8.83	2.50	0.00	0.00	5	1.0218300	-46.004868	161.00	15	1.100	0.900
5074	1	31.78	9.00	0.00	0.00	5	0.9989436	-68.794415	161.00	16	1.100	0.900
5075	1	3.96	1.12	0.00	0.00	5	1.0058759	-56.204169	161.00	18	1.100	0.900
5076	1	0.00	0.00	0.00	0.00	5	1.0070016	-70.883119	161.00	16	1.100	0.900
5077	1	18.50	5.24	0.00	81.78	5	1.0300000	-71.837850	115.00	16	1.100	0.900
5078	1	66.42	18.82	0.00	0.00	5	0.9920282	-66.122845	161.00	17	1.100	0.900
5079	1	38.19	10.82	0.00	0.00	5	1.0156444	-55.567491	161.00	13	1.100	0.900
5080	1	37.61	10.66	0.00	0.00	5	0.9974099	-56.455469	161.00	13	1.100	0.900
5081	1	89.83	25.45	0.00	0.00	5	1.0040181	-55.115026	161.00	13	1.100	0.900
5082	1	102.22	28.96	0.00	0.00	5	0.9967788	-68.882312	161.00	17	1.100	0.900
5083	1	0.00	0.00	0.00	0.00	5	1.0106216	-62.919555	500.00	16	1.100	0.900
5084	1	224.20	63.52	0.00	0.00	5	0.9963401	-67.200602	161.00	16	1.100	0.900
5085	1	51.30	14.54	0.00	0.00	5	0.9901831	-69.053314	161.00	17	1.100	0.900
5086	1	92.04	26.08	0.00	0.00	5	0.9908835	-68.459549	161.00	17	1.100	0.900
5087	1	4.13	1.17	0.00	0.00	5	0.9923634	-63.061361	161.00	14	1.100	0.900
5088	1	0.00	0.00	0.00	0.00	5	0.9995287	-58.400829	161.00	18	1.100	0.900
5089	2	0.00	0.00	0.00	0.00	5	0.9995287	-58.400829	13.80	18	1.100	0.900
5090	1	108.74	30.81	0.00	175.00	5	0.9997209	-70.276294	161.00	16	1.100	0.900
5091	1	5.33	1.51	0.00	0.00	5	0.9924197	-62.464300	161.00	14	1.100	0.900
5092	1	17.62	4.99	0.00	0.00	5	0.9939661	-66.372162	161.00	14	1.100	0.900
5093	1	47.98	13.60	0.00	215.00	5	1.0079776	-66.895590	161.00	17	1.100	0.900
5094	1	2.66	0.75	0.00	0.00	5	1.0091214	-60.286038	161.00	14	1.100	0.900
5095	1	32.24	9.14	0.00	0.00	5	1.0061181	-68.802835	161.00	17	1.100	0.900
5096	1	61.74	17.49	0.00	0.00	5	0.9981404	-67.891209	161.00	16	1.100	0.900
5097	1	82.57	23.40	0.00	0.00	5	0.9999902	-67.231086	161.00	17	1.100	0.900
5098	1	156.22	44.26	0.00	250.00	5	1.0133431	-68.074297	161.00	17	1.100	0.900
5099	1	67.63	19.16	0.00	200.00	5	1.0285069	-69.118490	161.00	17	1.100	0.900
5100	1	22.45	6.36	0.00	0.00	5	0.9981502	-68.647973	161.00	16	1.100	0.900
5101	1	22.64	6.41	0.00	0.00	5	1.0231323	-52.000145	161.00	15	1.100	0.900
5102	1	0.00	0.00	0.00	0.00	5	1.0061038	-63.959415	500.00	16	1.100	0.900
5103	1	234.49	66.44	0.00	0.00	5	0.9970286	-68.229670	161.00	16	1.100	0.900
5104	1	79.02	22.39	0.00	0.00	5	0.9906384	-66.435021	161.00	17	1.100	0.900
5105	1	105.27	29.83	0.00	0.00	5	0.9978440	-69.932097	161.00	17	1.100	0.900
5106	2	0.00	0.00	0.00	0.00	5	0.9978440	-69.932097	13.80	17	1.100	0.900
5107	2	0.00	0.00	0.00	0.00	5	0.9978440	-69.932097	13.80	17	1.100	0.900
5108	1	40.12	11.37	0.00	437.23	5	1.0128132	-67.529441	161.00	17	1.100	0.900
5109	1	53.98	15.29	0.00	0.00	5	0.9875919	-68.419496	161.00	16	1.100	0.900
5110	1	3.44	0.98	0.00	0.00	5	0.9917090	-53.778343	161.00	12	1.100	0.900
5111	1	37.24	10.55	0.00	0.00	5	0.9960161	-70.319953	161.00	16	1.100	0.900
5112	1	14.25	4.04	0.00	0.00	5	1.0123959	-55.328168	161.00	18	1.100	0.900
5113	1	21.58	6.11	0.00	0.00	5	1.0034486	-67.000784	161.00	17	1.100	0.900
5114	1	56.95	16.13	0.00	0.00	5	0.9941371	-68.400010	161.00	16	1.100	0.900
5115	1	17.73	5.02	0.00	0.00	5	1.0124850	-66.430068	161.00	16	1.100	0.900
5116	1	141.56	40.11	0.00	0.00	5	0.9951296	-69.714748	161.00	16	1.100	0.900
5117	1	128.28	36.35	0.00	0.00	5	0.9865433	-68.429353	161.00	17	1.100	0.900
5118	1	8.65	2.45	0.00	0.00	5	1.0132540	-44.259902	161.00	15	1.100	0.900
5119	1	4.40	1.25	0.00	0.00	5	1.0020002	-55.524090	161.00	12	1.100	0.900
5120	1	0.00	0.00	0.00	0.00	5	1.0265541	-46.093124	500.00	15	1.100	0.900
5121	1	76.66	21.72	0.00	30.00	5	1.0230303	-46.704525	161.00	15	1.100	0.900
5122	1	65.00	18.42	0.00	0.00	5	0.9955804	-70.029541	161.00	16	1.100	0.900
5123	1	0.00	0.00	0.00	0.00	5	1.0100975	-52.106096	161.00	13	1.100	0.900
5124	1	26.69	7.56	0.00	0.00	5	1.0075563	-51.159189	115.00	13	1.100	0.900
5125	1	67.92	19.24	0.00	0.00	5	1.0008261	-66.575752	161.00	17	1.100	0.900
5126	1	173.21	49.08	0.00	0.00	5	0.9902969	-70.567669	161.00	16	1.100	0.900
5127	1	3.89	1.10	0.00	0.00	5	1.0141127	-55.599808	161.00	18	1.100	0.900
5128	1	90.51	25.64	0.00	0.00	5	0.9933405	-69.802081	161.00	16	1.100	0.900
5129	1	14.89	4.22	0.00	0.00	5	1.0293736	-50.481036	161.00	18	1.100	0.900
5130	1	99.79	28.27	0.00	0.00	5	0.9927571	-68.767093	161.00	16	1.100	0.900
5131	1	0.00	0.00	0.00	0.00	5	1.0231424	-49.955736	500.00	13	1.100	0.900
5132	1	102.52	29.05	0.00	0.00	5	1.0160729	-52.173478	161.00	13	1.100	0.900
5133	1	12.16	3.44	0.00	0.00	5	1.0133460	-54.922055	161.00	18	1.100	0.900
5134	1	26.98	7.64	0.00	0.00	5	1.0093644	-47.069509	161.00	15	1.100	0.900
5135	1	27.59	7.82	0.00	0.00	5	1.0204570	-52.242009	161.00	15	1.100	0.900
5136	1	11.94	3.38	0.00	0.00	5	0.9954258	-62.303129	161.00	16	1.100	0.900
5137	1	0.00	0.00	0.00	0.00	5	1.0176204	-53.485582	500.00	13	1.100	0.900
5138	1	105.04	29.76	0.00	0.00	5	1.0151043	-54.782701	161.00	13	1.100	0.900
5139	1	86.38	24.48	0.00	270.00	5	1.0105384	-71.105188	161.00	16	1.100	0.900
5140	1	8.65	2.45	0.00	0.00	5	1.0035750	-55.602063	161.00	13	1.100	0.900
5141	1	45.38	12.86	0.00	0.00	5	0.9970537	-66.233022	161.00	16	1.100	0.900
5142	1	15.53	4.40	0.00	0.00	5	1.0005455	-55.374048	161.00	13	1.100	0.900
5143	1	87.45	24.78	0.00	0.00	5	1.0003558	-66.406938	161.00	17	1.100	0.900
5144	1	73.43	20.80	0.00	0.00	5	1.0055406	-55.744523	161.00	13	1.100	0.900
5145	1	117.86	33.39	0.00	0.00	5	0.9981660	-68.055583	161.00	17	1.100	0.900
5146	1	90.75	25.71	0.00	0.00	5	0.9940200	-68.531282	161.00	16	1.100	0.900
5147	1	108.12	30.63	0.00	0.00	5	0.9911155	-70.079021	161.00	16	1.100	0.900
5148	1	83.41	23.63	0.00	0.00	5	0.9923667	-70.086961	161.00	17	1.100	0.900
5149	1	91.45	25.91	0.00	0.00	5	0.9905255	-70.469279	161.00	16	1.100	0.900
5150	1	4.11	1.16	0.00	0.00	5	1.0005673	-54.068849	161.00	12	1.100	0.900
5151	1	5.33	1.51	0.00	0.00	5	1.0106332	-57.044984	161.00	18	1.100	0.900
5152	1	60.98	17.28	0.00	0.00	5	0.9926188	-69.157442	161.00	16	1.100	0.900
5153	1	15.98	4.53	0.00	0.00	5	0.9987628	-59.819767	161.00	12	1.100	0.900
5154	1	15.58	4.41	0.00	0.00	5	1.0028135	-57.807676	161.00	18	1.100	0.900
5155	1	3.70	1.05	0.00	0.00	5	1.0132290	-49.333978	161.00	12	1.100	0.900
5156	1	6.22	1.76	0.00	0.00	5	1.0253657	-49.508103	161.00	15	1.100	0.900
5157	1	146.63	41.54	0.00	0.00	5	0.9873659	-68.730635	161.00	17	1.100	0.900
5158	1	168.20	47.65	0.00	0.00	5	1.0155432	-68.968103	161.00	16	1.100	0.900
5159	1	14.54	4.12	0.00	0.00	5	1.0096133	-52.576134	161.00	13	1.100	0.900
5160	1	59.35	16.82	0.00	0.00	5	0.9961430	-65.305722	161.00	17	1.100	0.900
5161	1	199.65	56.57	0.00	210.00	5	1.0151847	-70.414840	161.00	16	1.100	0.900
5162	1	6.69	1.90	0.00	0.00	5	0.9978598	-57.765354	161.00	14	1.100	0.900
5163	1	15.15	4.29	0.00	0.00	5	1.0121961	-53.407170	161.00	13	1.100	0.900
5164	1	0.00	0.00	0.00	0.00	5	1.0047799	-61.574696	500.00	17	1.100	0.900
5165	1	55.53	15.73	0.00	0.00	5	1.0002770	-64.605596	161.00	17	1.100	0.900
5166	2	0.00	0.00	0.00	0.00	5	1.0218734	-59.676149	13.80	17	1.100	0.900
5167	2	0.00	0.00	0.00	0.00	5	1.0055252	-61.493536	13.80	17	1.100	0.900
5168	1	125.67	35.61	0.00	0.00	5	0.9927322	-70.969896	161.00	16	1.100	0.900
5169	1	0.00	0.00	0.00	0.00	5	1.0217337	-52.252871	161.00	15	1.100	0.900
5170	2	0.00	0.00	0.00	0.00	5	1.0165451	-50.611655	18.00	15	1.100	0.900
5171	1	1.07	0.30	0.00	0.00	5	0.9933295	-61.681896	161.00	14	1.100	0.900
5172	1	74.24	21.03	0.00	200.00	5	1.0198659	-64.494284	161.00	12	1.100	0.900
5173	1	136.36	38.63	0.00	0.00	5	0.9907744	-69.011041	161.00	16	1.100	0.900
5174	1	4.32	1.23	0.00	0.00	5	0.9946853	-60.633675	161.00	14	1.100	0.900
5175	1	118.67	33.62	0.00	0.00	5	0.9984495	-65.889466	161.00	17	1.100	0.900
5176	1	7.30	2.07	0.00	0.00	5	0.9965012	-51.952761	161.00	12	1.100	0.900
5177	1	91.38	25.89	0.00	0.00	5	0.9896036	-68.218015	161.00	17	1.100	0.900
5178	1	83.96	23.79	0.00	0.00	5	0.9936554	-69.400490	161.00	16	1.100	0.900
5179	1	0.00	0.00	0.00	0.00	5	1.0168433	-56.979663	500.00	14	1.100	0.900
5180	1	88.36	25.04	0.00	0.00	5	1.0125200	-58.482519	161.00	14	1.100	0.900
5181	1	178.22	50.49	0.00	0.00	5	0.9927662	-69.853088	161.00	16	1.100	0.900
5182	1	3.82	1.08	0.00	0.00	5	1.0057565	-55.275486	161.00	13	1.100	0.900
5183	1	139.09	39.41	0.00	0.00	5	1.0015359	-71.012996	161.00	16	1.100	0.900
5184	1	80.23	22.73	0.00	0.00	5	0.9838613	-69.531478	161.00	17	1.100	0.900
5185	1	25.72	7.29	0.00	0.00	5	1.0005442	-64.962791	161.00	17	1.100	0.900
5186	1	24.98	7.08	0.00	0.00	5	0.9925805	-66.052861	161.00	17	1.100	0.900
5187	1	15.41	4.37	0.00	0.00	5	0.9984667	-49.567812	161.00	12	1.100	0.900
5188	1	64.82	18.37	0.00	0.00	5	0.9903099	-69.648337	161.00	16	1.100	0.900
5189	1	78.84	22.34	0.00	0.00	5	0.9985512	-69.707727	161.00	16	1.100	0.900
5190	1	3.38	0.96	0.00	0.00	5	1.0068809	-57.424073	161.00	12	1.100	0.900
5191	1	7.58	2.15	0.00	60.00	5	1.0174751	-56.313481	161.00	18	1.100	0.900
5192	1	0.00	0.00	0.00	0.00	5	1.0192692	-50.753542	500.00	13	1.100	0.900
5193	1	134.77	38.19	0.00	0.00	5	1.0154322	-52.052295	161.00	13	1.100	0.900
5194	1	59.01	16.72	0.00	0.00	5	0.9962957	-68.283438	161.00	17	1.100	0.900
5195	1	55.26	15.66	0.00	0.00	5	1.0087338	-67.504716	161.00	17	1.100	0.900
5196	1	0.00	0.00	0.00	0.00	5	1.0035184	-51.291482	500.00	12	1.100	0.900
5197	1	0.00	0.00	0.00	0.00	5	1.0021211	-53.017781	161.00	12	1.100	0.900
5198	2	0.00	0.00	0.00	0.00	5	1.0012342	-50.573304	18.00	12	1.100	0.900
5199	1	24.33	6.89	0.00	0.00	5	0.9940048	-67.626078	161.00	17	1.100	0.900
5200	1	66.35	18.80	0.00	0.00	5	0.9883735	-55.432735	161.00	12	1.100	0.900
5201	1	4.81	1.36	0.00	0.00	5	1.0050704	-54.719653	161.00	14	1.100	0.900
5202	1	8.64	2.45	0.00	0.00	5	0.9998858	-62.876560	161.00	14	1.100	0.900
5203	1	147.01	41.65	0.00	0.00	5	0.9908806	-70.270949	161.00	16	1.100	0.900
5204	1	0.00	0.00	0.00	0.00	5	1.0041155	-54.464091	500.00	12	1.100	0.900
5205	1	0.00	0.00	0.00	0.00	5	1.0032988	-56.199517	161.00	12	1.100	0.900
5206	2	0.00	0.00	0.00	0.00	5	1.0100000	-52.148966	13.80	12	1.100	0.900
5207	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.384888	13.80	12	1.100	0.900
5208	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.104922	13.80	12	1.100	0.900
5209	1	3.59	1.02	0.00	0.00	5	1.0068524	-56.069792	161.00	18	1.100	0.900
5210	1	39.64	11.23	0.00	0.00	5	0.9976379	-68.007542	161.00	17	1.100	0.900
5211	1	6.91	1.96	0.00	0.00	5	0.9978479	-57.420332	161.00	14	1.100	0.900
5212	1	33.89	9.60	0.00	0.00	5	0.9853440	-67.038362	161.00	14	1.100	0.900
5213	1	92.10	26.09	0.00	0.00	5	0.9911478	-69.760112	161.00	16	1.100	0.900
5214	1	102.10	28.93	0.00	0.00	5	0.9930916	-69.339628	161.00	16	1.100	0.900
5215	1	19.98	5.66	0.00	0.00	5	0.9950781	-67.453383	161.00	16	1.100	0.900
5216	1	66.58	18.86	0.00	0.00	5	0.9922209	-68.057544	161.00	17	1.100	0.900
5217	1	100.33	28.43	0.00	438.77	5	1.0136089	-68.490128	161.00	17	1.100	0.900
5218	1	39.29	11.13	0.00	0.00	5	0.9976947	-66.251748	161.00	17	1.100	0.900
5219	1	13.35	3.78	0.00	30.53	5	1.0023208	-67.694674	161.00	14	1.100	0.900
5220	1	40.49	11.47	0.00	0.00	5	1.0063112	-66.870365	161.00	17	1.100	0.900
5221	1	91.29	25.87	0.00	0.00	5	1.0057166	-55.124888	161.00	13	1.100	0.900
5222	1	33.14	9.39	0.00	0.00	5	0.9912165	-65.872516	161.00	14	1.100	0.900
5223	1	34.79	9.86	0.00	0.00	5	0.9928168	-57.742645	161.00	14	1.100	0.900
5224	1	154.87	43.88	0.00	0.00	5	0.9978399	-70.314778	161.00	16	1.100	0.900
5225	1	13.06	3.70	0.00	0.00	5	1.0112512	-67.600958	161.00	16	1.100	0.900
5226	1	5.49	1.55	0.00	0.00	5	1.0295519	-50.740334	161.00	15	1.100	0.900
5227	1	70.88	20.08	0.00	0.00	5	1.0001767	-70.441142	161.00	16	1.100	0.900
5228	1	81.20	23.01	0.00	0.00	5	0.9978525	-67.472331	161.00	16	1.100	0.900
5229	1	43.94	12.45	0.00	0.00	5	0.9966394	-68.927599	161.00	16	1.100	0.900
5230	1	66.37	18.81	0.00	0.00	5	0.9979685	-69.951693	161.00	16	1.100	0.900
5231	1	14.93	4.23	0.00	0.00	5	1.0144048	-53.960964	161.00	18	1.100	0.900
5232	1	49.97	14.16	0.00	0.00	5	0.9970854	-69.245298	161.00	17	1.100	0.900
5233	1	98.77	27.99	0.00	0.00	5	1.0021112	-68.758697	161.00	17	1.100	0.900
5234	1	142.66	40.42	0.00	0.00	5	0.9929728	-67.488800	161.00	16	1.100	0.900
5235	1	20.37	5.77	0.00	0.00	5	1.0163304	-53.485390	161.00	13	1.100	0.900
5236	1	0.00	0.00	0.00	0.00	5	1.0064411	-45.024077	500.00	12	1.100	0.900
5237	1	0.00	0.00	0.00	0.00	5	0.9995243	-42.670032	161.00	12	1.100	0.900
5238	2	0.00	0.00	0.00	0.00	5	1.0034241	-44.086672	18.00	12	1.100	0.900
5239	1	0.00	0.00	0.00	0.00	5	1.0302807	-47.944318	500.00	18	1.100	0.900
5240	1	0.00	0.00	0.00	0.00	5	1.0319385	-49.748640	161.00	18	1.100	0.900
5241	1	0.00	0.00	0.00	0.00	5	1.0340170	-51.262614	115.00	18	1.100	0.900
5242	1	0.00	0.00	0.00	0.00	5	1.0340170	-51.262614	115.00	18	1.100	0.900
5243	2	0.00	0.00	0.00	0.00	5	1.0248154	-46.351181	13.80	18	1.100	0.900
5244	1	65.13	18.45	0.00	0.00	5	0.9923640	-67.239012	161.00	17	1.100	0.900
5245	1	138.96	39.37	0.00	0.00	5	1.0025765	-70.050477	161.00	17	1.100	0.900
5246	1	21.21	6.01	0.00	0.00	5	1.0092110	-55.192629	161.00	18	1.100	0.900
5247	1	3.26	0.92	0.00	0.00	5	1.0047642	-56.930988	161.00	18	1.100	0.900
5248	1	101.02	28.62	0.00	0.00	5	0.9961298	-68.170290	161.00	17	1.100	0.900
5249	1	114.68	32.49	0.00	0.00	5	0.9936948	-64.073516	161.00	17	1.100	0.900
5250	1	165.09	46.78	0.00	0.00	5	1.0010428	-67.618780	161.00	16	1.100	0.900
5251	1	123.12	34.88	0.00	0.00	5	0.9962911	-68.927263	161.00	17	1.100	0.900
5252	1	80.80	22.89	0.00	0.00	5	0.9934284	-70.398299	161.00	16	1.100	0.900
5253	1	126.68	35.89	0.00	0.00	5	0.9919973	-68.350750	161.00	17	1.100	0.900
5254	1	82.94	23.50	0.00	0.00	5	0.9982323	-67.663360	161.00	17	1.100	0.900
5255	1	9.43	2.67	0.00	0.00	5	0.9937979	-56.191728	161.00	12	1.100	0.900
5256	1	1.30	0.37	0.00	0.00	5	0.9917659	-64.268284	161.00	14	1.100	0.900
5257	1	9.90	2.80	0.00	0.00	5	0.9916898	-63.619611	161.00	14	1.100	0.900
5258	1	100.19	28.39	0.00	0.00	5	0.9905108	-69.221448	161.00	16	1.100	0.900
5259	1	9.21	2.61	0.00	0.00	5	1.0028894	-68.112357	161.00	16	1.100	0.900
5260	1	0.00	0.00	0.00	0.00	5	1.0089514	-53.106722	500.00	18	1.100	0.900
5261	1	0.00	0.00	0.00	0.00	5	1.0103458	-54.366201	161.00	18	1.100	0.900
5262	2	0.00	0.00	0.00	0.00	5	1.0100000	-48.799727	13.80	18	1.100	0.900
5263	2	0.00	0.00	0.00	0.00	5	1.0100000	-50.510384	13.80	18	1.100	0.900
5264	1	12.13	3.44	0.00	80.96	5	1.0300000	-53.906948	161.00	15	1.100	0.900
5265	1	103.94	29.45	0.00	0.00	5	1.0039921	-66.638051	161.00	17	1.100	0.900
5266	1	136.12	38.57	0.00	0.00	5	1.0044317	-68.278507	161.00	17	1.100	0.900
5267	1	39.32	11.14	0.00	0.00	5	1.0027927	-56.623119	161.00	13	1.100	0.900
5268	1	32.23	9.13	0.00	0.00	5	0.9907592	-63.487169	161.00	16	1.100	0.900
5269	1	86.96	24.64	0.00	0.00	5	0.9955693	-63.807861	161.00	17	1.100	0.900
5270	1	22.41	6.35	0.00	0.00	5	1.0001866	-57.788086	161.00	13	1.100	0.900
5271	1	10.01	2.84	0.00	0.00	5	1.0124151	-53.032962	161.00	13	1.100	0.900
5272	1	18.83	5.34	0.00	0.00	5	1.0001498	-69.969404	161.00	16	1.100	0.900
5273	1	116.00	32.87	0.00	0.00	5	1.0192062	-70.094887	161.00	17	1.100	0.900
5274	1	11.87	3.36	0.00	0.00	5	0.9933567	-68.391121	161.00	16	1.100	0.900
5275	1	4.75	1.35	0.00	0.00	5	0.9939924	-58.516563	161.00	14	1.100	0.900
5276	1	10.54	2.99	0.00	0.00	5	1.0088759	-53.526260	161.00	14	1.100	0.900
5277	1	104.80	29.69	0.00	0.00	5	0.9960665	-68.758441	161.00	16	1.100	0.900
5278	1	50.69	14.36	0.00	0.00	5	1.0131377	-51.829043	161.00	13	1.100	0.900
5279	1	0.00	0.00	0.00	0.00	5	1.0204717	-49.815546	500.00	13	1.100	0.900
5280	1	94.64	26.81	0.00	0.00	5	1.0160712	-51.122885	161.00	13	1.100	0.900
5281	2	0.00	0.00	0.00	0.00	5	1.0138977	-46.887901	13.80	13	1.100	0.900
5282	2	0.00	0.00	0.00	0.00	5	1.0151786	-47.342461	13.80	13	1.100	0.900
5283	2	0.00	0.00	0.00	0.00	5	1.0204717	-49.815546	13.80	13	1.100	0.900
5284	1	44.65	12.65	0.00	0.00	5	0.9937791	-67.075532	161.00	16	1.100	0.900
5285	1	10.15	2.88	0.00	0.00	5	0.9939662	-59.477072	161.00	12	1.100	0.900
5286	1	30.18	8.55	0.00	0.00	5	1.0085776	-53.099874	161.00	18	1.100	0.900
5287	1	186.78	52.92	0.00	0.00	5	0.9915754	-69.077208	161.00	17	1.100	0.900
5288	1	13.61	3.86	0.00	0.00	5	0.9927947	-63.520369	161.00	16	1.100	0.900
5289	1	69.76	19.77	0.00	250.00	5	0.9979056	-70.102822	161.00	16	1.100	0.900
5290	1	30.34	8.60	0.00	0.00	5	0.9971527	-59.146958	161.00	18	1.100	0.900
5291	1	144.17	40.85	0.00	0.00	5	0.9931687	-67.308910	161.00	17	1.100	0.900
5292	1	62.05	17.58	0.00	0.00	5	0.9916269	-65.367153	161.00	17	1.100	0.900
5293	1	62.97	17.84	0.00	0.00	5	0.9905539	-61.395361	161.00	18	1.100	0.900
5294	1	111.16	31.49	0.00	0.00	5	0.9928538	-70.691691	161.00	16	1.100	0.900
5295	1	0.00	0.00	0.00	0.00	5	1.0132591	-62.400104	500.00	16	1.100	0.900
5296	1	102.32	28.99	0.00	0.00	5	1.0048044	-65.001437	161.00	16	1.100	0.900
5297	2	0.00	0.00	0.00	0.00	5	1.0132591	-62.400104	13.80	16	1.100	0.900
5298	2	0.00	0.00	0.00	0.00	5	1.0195672	-61.716784	13.80	16	1.100	0.900
5299	2	0.00	0.00	0.00	0.00	5	1.0259972	-61.002105	13.80	16	1.100	0.900
5300	2	0.00	0.00	0.00	0.00	5	1.0238945	-61.237709	13.80	16	1.100	0.900
5301	2	0.00	0.00	0.00	0.00	5	1.0260939	-61.010016	13.80	16	1.100	0.900
5302	2	0.00	0.00	0.00	0.00	5	1.0400000	-57.990157	13.80	16	1.100	0.900
5303	2	0.00	0.00	0.00	0.00	5	1.0400000	-59.112048	13.80	16	1.100	0.900
5304	1	0.00	0.00	0.00	0.00	5	1.0096902	-62.689935	500.00	16	1.100	0.900
5305	1	189.42	53.67	0.00	0.00	5	1.0007717	-66.694987	161.00	16	1.100	0.900
5306	1	40.81	11.56	0.00	0.00	5	1.0025305	-63.764159	161.00	17	1.100	0.900
5307	1	143.56	40.67	0.00	0.00	5	1.0086183	-69.293657	161.00	16	1.100	0.900
5308	1	15.35	4.35	0.00	0.00	5	0.9966901	-67.999739	161.00	16	1.100	0.900
5309	1	98.85	28.01	0.00	0.00	5	0.9902338	-70.281601	161.00	16	1.100	0.900
5310	1	69.99	19.83	0.00	0.00	5	1.0078874	-68.798779	161.00	17	1.100	0.900
5311	1	40.96	11.60	0.00	0.00	5	0.9966003	-70.790636	161.00	16	1.100	0.900
5312	1	81.81	23.18	0.00	0.00	5	0.9878958	-65.885388	161.00	17	1.100	0.900
5313	1	16.12	4.57	0.00	0.00	5	1.0023496	-66.289682	161.00	16	1.100	0.900
5314	1	11.99	3.40	0.00	0.00	5	1.0079124	-55.669438	161.00	13	1.100	0.900
5315	1	31.74	8.99	0.00	0.00	5	0.9926482	-67.660913	161.00	17	1.100	0.900
5316	1	176.19	49.92	0.00	471.17	5	1.0250669	-69.912898	161.00	16	1.100	0.900
5317	1	0.00	0.00	0.00	0.00	5	1.0089933	-54.314995	500.00	18	1.100	0.900
5318	1	0.00	0.00	0.00	0.00	5	1.0055494	-57.473556	161.00	18	1.100	0.900
5319	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.465683	13.20	18	1.100	0.900
5320	2	0.00	0.00	0.00	0.00	5	1.0089933	-54.314995	13.20	18	1.100	0.900
5321	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.502572	13.20	18	1.100	0.900
5322	1	0.00	0.00	0.00	0.00	5	1.0114381	-62.935711	500.00	17	1.100	0.900
5323	1	219.44	62.17	0.00	0.00	5	1.0012464	-67.231028	161.00	17	1.100	0.900
5324	2	0.00	0.00	0.00	0.00	5	1.0396766	-59.769823	13.80	17	1.100	0.900
5325	2	0.00	0.00	0.00	0.00	5	1.0392788	-59.755223	13.80	17	1.100	0.900
5326	2	0.00	0.00	0.00	0.00	5	1.0216999	-61.830154	13.80	17	1.100	0.900
5327	1	4.01	1.14	0.00	0.00	5	1.0008099	-56.211429	161.00	14	1.100	0.900
5328	1	13.64	3.86	0.00	0.00	5	0.9993810	-56.997506	161.00	13	1.100	0.900
5329	1	148.25	42.00	0.00	0.00	5	0.9893246	-69.398026	161.00	16	1.100	0.900
5330	1	64.78	18.36	0.00	0.00	5	0.9985818	-67.411129	161.00	17	1.100	0.900
5331	1	26.35	7.47	0.00	0.00	5	0.9951293	-67.824912	161.00	16	1.100	0.900
5332	1	85.12	24.12	0.00	0.00	5	0.9940358	-68.149298	161.00	17	1.100	0.900
5333	1	108.12	30.63	0.00	0.00	5	0.9858828	-68.066768	161.00	14	1.100	0.900
5334	1	23.95	6.79	0.00	0.00	5	1.0169908	-41.169667	161.00	15	1.100	0.900
5335	1	166.71	47.23	0.00	0.00	5	0.9905839	-70.360394	161.00	17	1.100	0.900
5336	1	74.14	21.00	0.00	0.00	5	0.9961460	-67.760520	161.00	16	1.100	0.900
5337	1	18.78	5.32	0.00	0.00	5	1.0004753	-54.204232	161.00	12	1.100	0.900
5338	1	80.26	22.74	0.00	0.00	5	0.9861877	-64.270323	161.00	18	1.100	0.900
5339	1	80.01	22.67	0.00	200.00	5	1.0192074	-69.684928	161.00	17	1.100	0.900
5340	1	33.94	9.62	0.00	0.00	5	0.9971819	-70.095684	161.00	16	1.100	0.900
5341	1	38.70	10.97	0.00	0.00	5	1.0147022	-68.639297	161.00	17	1.100	0.900
5342	2	0.00	0.00	0.00	0.00	5	1.0231958	-67.493535	13.80	17	1.100	0.900
5343	2	0.00	0.00	0.00	0.00	5	1.0400000	-63.213880	13.80	17	1.100	0.900
5344	1	94.71	26.84	0.00	0.00	5	1.0030156	-71.061109	161.00	16	1.100	0.900
5345	1	33.12	9.38	0.00	0.00	5	0.9918419	-61.520444	161.00	14	1.100	0.900
5346	1	91.30	25.87	0.00	260.00	5	0.9990210	-67.326770	161.00	17	1.100	0.900
5347	1	18.68	5.29	0.00	0.00	5	1.0116297	-43.884424	161.00	15	1.100	0.900
5348	1	9.25	2.62	0.00	0.00	5	0.9934759	-63.742624	161.00	14	1.100	0.900
5349	1	60.83	17.24	0.00	0.00	5	0.9948881	-68.260410	161.00	16	1.100	0.900
5350	1	0.00	0.00	0.00	0.00	5	1.0063796	-63.555311	500.00	16	1.100	0.900
5351	1	174.28	49.38	0.00	0.00	5	0.9996716	-66.772624	161.00	16	1.100	0.900
5352	1	41.84	11.85	0.00	0.00	5	0.9980262	-69.058563	161.00	16	1.100	0.900
5353	1	56.58	16.03	0.00	0.00	5	1.0045416	-67.898383	161.00	17	1.100	0.900
5354	1	77.72	22.02	0.00	0.00	5	1.0054430	-70.300948	161.00	16	1.100	0.900
5355	1	5.65	1.60	0.00	0.00	5	0.9953953	-64.430874	161.00	14	1.100	0.900
5356	1	122.43	34.69	0.00	0.00	5	0.9987623	-69.707372	161.00	16	1.100	0.900
5357	1	91.04	25.80	0.00	0.00	5	0.9934317	-68.142490	161.00	16	1.100	0.900
5358	1	0.00	0.00	0.00	0.00	5	1.0189190	-49.276215	500.00	13	1.100	0.900
5359	1	0.00	0.00	0.00	0.00	5	1.0164161	-51.663869	161.00	13	1.100	0.900
5360	2	0.00	0.00	0.00	0.00	5	1.0100000	-42.992443	13.80	13	1.100	0.900
5361	1	0.00	0.00	0.00	0.00	5	1.0027362	-55.299123	500.00	12	1.100	0.900
5362	1	33.91	9.61	0.00	0.00	5	1.0007502	-56.266453	161.00	12	1.100	0.900
5363	2	0.00	0.00	0.00	0.00	5	1.0024113	-55.103959	13.80	12	1.100	0.900
5364	2	0.00	0.00	0.00	0.00	5	1.0005871	-54.145487	13.80	12	1.100	0.900
5365	2	0.00	0.00	0.00	0.00	5	1.0000000	-52.898326	13.80	12	1.100	0.900
5366	2	0.00	0.00	0.00	0.00	5	1.0000000	-52.568067	13.80	12	1.100	0.900
5367	2	0.00	0.00	0.00	0.00	5	1.0000000	-52.648821	13.80	12	1.100	0.900
5368	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.535145	13.80	12	1.100	0.900
5369	2	0.00	0.00	0.00	0.00	5	1.0000000	-52.424461	13.80	12	1.100	0.900
5370	1	105.99	30.03	0.00	0.00	5	0.9930871	-67.542986	161.00	17	1.100	0.900
5371	1	69.00	19.55	0.00	0.00	5	1.0011537	-66.717411	161.00	16	1.100	0.900
5372	1	39.80	11.28	0.00	0.00	5	0.9973827	-70.680178	161.00	16	1.100	0.900
5373	1	156.99	44.48	0.00	0.00	5	0.9831761	-70.200671	161.00	17	1.100	0.900
5374	1	69.09	19.58	0.00	0.00	5	1.0085223	-67.368160	161.00	16	1.100	0.900
5375	1	62.09	17.59	0.00	0.00	5	0.9946949	-67.331219	161.00	17	1.100	0.900
5376	1	47.85	13.56	0.00	0.00	5	1.0009012	-67.828319	161.00	17	1.100	0.900
5377	1	57.62	16.33	0.00	0.00	5	1.0064009	-55.426521	161.00	13	1.100	0.900
5378	1	68.06	19.28	0.00	113.05	5	1.0173188	-56.405950	161.00	13	1.100	0.900
5379	1	164.73	46.67	0.00	0.00	5	0.9999762	-69.149300	161.00	17	1.100	0.900
5380	1	0.00	0.00	0.00	0.00	5	1.0161383	-59.855098	500.00	14	1.100	0.900
5381	1	79.80	22.61	0.00	0.00	5	1.0075035	-61.411374	161.00	14	1.100	0.900
5382	2	0.00	0.00	0.00	0.00	5	1.0310472	-59.368546	13.80	14	1.100	0.900
5383	2	0.00	0.00	0.00	0.00	5	1.0330788	-59.301332	13.80	14	1.100	0.900
5384	1	0.00	0.00	0.00	0.00	5	1.0100811	-63.582731	500.00	16	1.100	0.900
5385	1	240.97	68.27	0.00	0.00	5	1.0073310	-66.145256	161.00	16	1.100	0.900
5386	1	63.55	18.00	0.00	160.00	5	0.9996034	-69.342819	161.00	16	1.100	0.900
5387	1	77.75	22.03	0.00	0.00	5	0.9880423	-68.763318	161.00	17	1.100	0.900
5388	1	0.00	0.00	0.00	0.00	5	1.0162972	-53.660412	500.00	13	1.100	0.900
5389	1	87.46	24.78	0.00	0.00	5	1.0120558	-54.965151	161.00	13	1.100	0.900
5390	1	0.00	0.00	0.00	0.00	5	1.0116870	-52.770944	161.00	13	1.100	0.900
5391	1	0.00	0.00	0.00	0.00	5	1.0109637	-54.143791	115.00	13	1.100	0.900
5392	1	7.49	2.12	0.00	0.00	5	1.0031018	-55.434977	115.00	13	1.100	0.900
5393	1	14.92	4.23	0.00	0.00	5	1.0039634	-56.953606	161.00	13	1.100	0.900
5394	1	0.00	0.00	0.00	0.00	5	1.0233780	-39.540783	500.00	15	1.100	0.900
5395	1	0.00	0.00	0.00	0.00	5	1.0224119	-37.446304	230.00	15	1.100	0.900
5396	1	0.00	0.00	0.00	0.00	5	1.0167212	-40.198463	161.00	15	1.100	0.900
5397	1	0.00	0.00	0.00	0.00	5	1.0074407	-38.198003	115.00	15	1.100	0.900
5398	1	0.00	0.00	0.00	0.00	5	1.0074407	-38.198003	115.00	15	1.100	0.900
5399	2	0.00	0.00	0.00	0.00	5	1.0270765	-38.818753	13.80	15	1.100	0.900
5400	1	108.27	30.68	0.00	0.00	5	0.9967803	-66.611787	161.00	16	1.100	0.900
5401	1	0.00	0.00	0.00	0.00	5	1.0088088	-55.038077	500.00	18	1.100	0.900
5402	1	65.97	18.69	0.00	0.00	5	0.9998305	-58.533271	161.00	18	1.100	0.900
5403	2	0.00	0.00	0.00	0.00	5	1.0218883	-53.580342	18.00	18	1.100	0.900
5404	2	0.00	0.00	0.00	0.00	5	1.0178375	-54.183431	18.00	18	1.100	0.900
5405	2	0.00	0.00	0.00	0.00	5	1.0179409	-54.091185	18.00	18	1.100	0.900
5406	2	0.00	0.00	0.00	0.00	5	1.0214769	-53.623369	18.00	18	1.100	0.900
5407	1	21.28	6.03	0.00	0.00	5	1.0120692	-56.896612	161.00	18	1.100	0.900
5408	1	26.57	7.53	0.00	0.00	5	1.0064907	-66.535361	161.00	16	1.100	0.900
5409	1	92.56	26.22	0.00	0.00	5	0.9845401	-68.210587	161.00	17	1.100	0.900
5410	1	0.00	0.00	0.00	0.00	5	1.0241588	-50.606357	500.00	13	1.100	0.900
5411	1	120.07	34.02	0.00	174.61	5	1.0246881	-53.454357	161.00	13	1.100	0.900
5412	1	144.59	40.97	0.00	0.00	5	0.9954138	-68.540746	161.00	16	1.100	0.900
5413	1	0.00	0.00	0.00	0.00	5	1.0054565	-50.777874	500.00	12	1.100	0.900
5414	1	0.00	0.00	0.00	0.00	5	1.0169274	-51.960832	161.00	12	1.100	0.900
5415	2	0.00	0.00	0.00	0.00	5	1.0009210	-48.567279	13.80	12	1.100	0.900
5416	2	0.00	0.00	0.00	0.00	5	1.0007454	-48.542628	13.80	12	1.100	0.900
5417	2	0.00	0.00	0.00	0.00	5	1.0013144	-48.809330	13.80	12	1.100	0.900
5418	2	0.00	0.00	0.00	0.00	5	1.0019973	-48.921755	13.80	12	1.100	0.900
5419	2	0.00	0.00	0.00	0.00	5	1.0035007	-49.691865	13.80	12	1.100	0.900
5420	1	14.67	4.16	0.00	0.00	5	1.0009687	-66.344311	161.00	17	1.100	0.900
5421	1	2.01	0.57	0.00	167.52	5	1.0195129	-67.021280	161.00	16	1.100	0.900
5422	1	182.95	51.84	0.00	479.28	5	1.0255108	-69.544276	161.00	17	1.100	0.900
5423	2	0.00	0.00	0.00	0.00	5	1.0243991	-68.879175	13.80	17	1.100	0.900
5424	2	0.00	0.00	0.00	0.00	5	1.0255108	-69.544276	13.80	17	1.100	0.900
5425	1	52.93	15.00	0.00	0.00	5	0.9943341	-69.037004	161.00	16	1.100	0.900
5426	1	43.86	12.43	0.00	0.00	5	0.9923170	-64.550151	161.00	14	1.100	0.900
5427	1	25.31	7.17	0.00	0.00	5	0.9890433	-65.794857	161.00	14	1.100	0.900
5428	1	85.26	24.16	0.00	0.00	5	0.9981803	-67.331447	161.00	17	1.100	0.900
5429	1	106.17	30.08	0.00	0.00	5	0.9886184	-68.496912	161.00	17	1.100	0.900
5430	1	60.59	17.17	0.00	0.00	5	1.0050804	-64.051843	161.00	12	1.100	0.900
5431	1	84.43	23.92	0.00	0.00	5	0.9934374	-68.797106	161.00	16	1.100	0.900
5432	1	42.02	11.91	0.00	0.00	5	0.9990053	-62.720400	161.00	12	1.100	0.900
5433	1	116.98	33.14	0.00	0.00	5	0.9933978	-69.284425	161.00	17	1.100	0.900
5434	1	9.96	2.82	0.00	0.00	5	1.0049122	-66.179496	161.00	17	1.100	0.900
5435	1	4.50	1.27	0.00	0.00	5	1.0176273	-53.926349	161.00	12	1.100	0.900
5436	1	72.89	20.65	0.00	0.00	5	0.9961039	-70.225027	161.00	16	1.100	0.900
5437	1	9.02	2.55	0.00	0.00	5	0.9982792	-57.843979	161.00	13	1.100	0.900
5438	1	50.24	14.24	0.00	0.00	5	0.9952042	-67.898619	161.00	17	1.100	0.900
5439	1	113.90	32.27	0.00	0.00	5	0.9994930	-62.656164	161.00	14	1.100	0.900
5440	1	167.12	47.35	0.00	200.00	5	1.0016249	-69.451689	161.00	17	1.100	0.900
5441	1	145.18	41.13	0.00	0.00	5	0.9958182	-66.054446	161.00	17	1.100	0.900
5442	1	43.72	12.39	0.00	0.00	5	0.9931711	-68.301701	161.00	17	1.100	0.900
5443	1	52.34	14.83	0.00	0.00	5	0.9964997	-67.650147	161.00	17	1.100	0.900
5444	2	0.00	0.00	0.00	0.00	5	1.0100000	-59.144737	500.00	17	1.100	0.900
5445	1	0.00	0.00	0.00	0.00	5	0.9997363	-62.991122	161.00	17	1.100	0.900
5446	1	40.66	11.52	0.00	0.00	5	1.0032269	-57.243785	161.00	13	1.100	0.900
5447	1	154.46	43.76	0.00	0.00	5	0.9873947	-67.481787	161.00	17	1.100	0.900
5448	1	0.00	0.00	0.00	0.00	5	1.0088650	-63.087051	500.00	17	1.100	0.900
5449	1	266.99	75.65	0.00	0.00	5	1.0105258	-66.495922	161.00	17	1.100	0.900
5450	1	17.10	4.84	0.00	0.00	5	0.9914852	-67.257233	161.00	16	1.100	0.900
5451	1	0.00	0.00	0.00	0.00	5	1.0250362	-50.584232	500.00	13	1.100	0.900
5452	1	106.60	30.20	0.00	0.00	5	1.0200150	-51.878170	161.00	13	1.100	0.900
5453	1	67.92	19.24	0.00	0.00	5	0.9967728	-64.819268	161.00	17	1.100	0.900
5454	1	47.76	13.53	0.00	0.00	5	1.0027586	-65.221868	161.00	16	1.100	0.900
5455	1	9.47	2.68	0.00	0.00	5	0.9965122	-60.865732	161.00	12	1.100	0.900
5456	1	12.62	3.58	0.00	0.00	5	1.0187510	-47.581489	161.00	15	1.100	0.900
5457	1	103.54	29.33	0.00	0.00	5	0.9929390	-68.761618	161.00	17	1.100	0.900
5458	1	0.00	0.00	0.00	0.00	5	1.0105848	-53.140665	161.00	13	1.100	0.900
5459	1	0.00	0.00	0.00	0.00	5	1.0108665	-54.587465	115.00	13	1.100	0.900
5460	1	14.16	4.01	0.00	0.00	5	0.9929529	-57.350199	115.00	13	1.100	0.900
5461	1	72.80	20.63	0.00	0.00	5	1.0074527	-52.871123	161.00	13	1.100	0.900
5462	1	86.05	24.38	0.00	0.00	5	0.9938967	-68.873864	161.00	16	1.100	0.900
5463	1	160.33	45.43	0.00	0.00	5	0.9922704	-70.017712	161.00	17	1.100	0.900
5464	1	0.00	0.00	0.00	0.00	5	1.0077089	-63.292679	500.00	16	1.100	0.900
5465	1	218.17	61.81	0.00	0.00	5	1.0110886	-67.096529	161.00	16	1.100	0.900
5466	1	7.44	2.11	0.00	0.00	5	1.0031890	-55.742760	161.00	13	1.100	0.900
5467	1	28.23	8.00	0.00	0.00	5	0.9986058	-70.156306	161.00	16	1.100	0.900
5468	1	42.13	11.94	0.00	0.00	5	0.9938439	-69.034196	161.00	17	1.100	0.900
5469	1	8.50	2.41	0.00	0.00	5	0.9927355	-68.077615	161.00	17	1.100	0.900
5470	1	70.52	19.98	0.00	0.00	5	1.0090792	-56.945991	161.00	13	1.100	0.900
5471	1	1.44	0.41	0.00	0.00	5	1.0220297	-52.935765	161.00	12	1.100	0.900
5472	1	4.57	1.29	0.00	0.00	5	1.0004638	-45.370197	161.00	15	1.100	0.900
5473	1	4.03	1.14	0.00	0.00	5	1.0008144	-59.354330	161.00	18	1.100	0.900
5474	1	3.11	0.88	0.00	0.00	5	0.9972660	-59.214068	161.00	14	1.100	0.900
5475	1	59.28	16.80	0.00	0.00	5	0.9961715	-67.513956	161.00	17	1.100	0.900
5476	1	10.97	3.11	0.00	0.00	5	0.9901957	-61.814914	161.00	14	1.100	0.900
5477	1	79.03	22.39	0.00	0.00	5	1.0119967	-54.842253	161.00	13	1.100	0.900
5478	1	137.94	39.08	0.00	120.00	5	0.9966780	-69.451412	161.00	17	1.100	0.900
5479	1	0.00	0.00	0.00	0.00	5	1.0041797	-61.207204	500.00	17	1.100	0.900
5480	1	179.23	50.78	0.00	0.00	5	0.9941206	-64.733868	161.00	17	1.100	0.900
5481	1	58.18	16.49	0.00	0.00	5	0.9880312	-66.087873	161.00	17	1.100	0.900
5482	1	69.18	19.60	0.00	260.00	5	1.0064850	-70.890809	161.00	16	1.100	0.900
5483	1	84.63	23.98	0.00	0.00	5	1.0058955	-67.468388	161.00	17	1.100	0.900
5484	1	6.29	1.78	0.00	0.00	5	1.0186675	-43.711996	161.00	15	1.100	0.900
5485	1	4.69	1.33	0.00	0.00	5	1.0105269	-59.451235	161.00	14	1.100	0.900
6001	1	103.81	29.41	0.00	235.84	6	1.0300000	-56.388186	115.00	22	1.100	0.900
6002	1	32.48	9.20	0.00	0.00	6	1.0105627	-56.358907	115.00	26	1.100	0.900
6003	1	0.00	0.00	0.00	0.00	6	1.0318194	-45.841930	500.00	25	1.100	0.900
6004	1	0.00	0.00	0.00	0.00	6	1.0201953	-42.286104	230.00	25	1.100	0.900
6005	1	75.48	21.39	0.00	0.00	6	1.0228980	-45.490613	115.00	25	1.100	0.900
6006	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.442966	13.80	25	1.100	0.900
6007	2	0.00	0.00	0.00	0.00	6	1.0318194	-45.841930	13.80	25	1.100	0.900
6008	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.321823	13.80	25	1.100	0.900
6009	2	0.00	0.00	0.00	0.00	6	1.0400000	-43.294207	13.80	25	1.100	0.900
6010	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.073424	13.80	25	1.100	0.900
6011	1	24.02	6.80	0.00	0.00	6	1.0131071	-51.858124	115.00	22	1.100	0.900
6012	1	13.51	3.83	0.00	92.49	6	1.0300000	-49.309434	115.00	25	1.100	0.900
6013	1	94.89	26.89	0.00	0.00	6	0.9947007	-57.361885	115.00	26	1.100	0.900
6014	1	5.51	1.56	0.00	0.00	6	1.0198808	-51.282390	115.00	24	1.100	0.900
6015	1	24.76	7.02	0.00	0.00	6	1.0091511	-55.678473	115.00	26	1.100	0.900
6016	1	176.43	49.99	0.00	0.00	6	1.0117381	-56.458542	115.00	26	1.100	0.900
6017	1	83.31	23.60	0.00	0.00	6	1.0074867	-54.723440	115.00	22	1.100	0.900
6018	1	2.46	0.70	0.00	0.00	6	0.9932823	-56.123437	115.00	23	1.100	0.900
6019	1	59.07	16.74	0.00	0.00	6	0.9925586	-56.789863	115.00	23	1.100	0.900
6020	1	16.53	4.68	0.00	0.00	6	1.0191678	-51.100205	115.00	23	1.100	0.900
6021	1	0.00	0.00	0.00	0.00	6	1.0273745	-48.510830	500.00	23	1.100	0.900
6022	1	0.00	0.00	0.00	0.00	6	1.0162339	-51.208127	230.00	23	1.100	0.900
6023	1	132.88	37.65	0.00	0.00	6	1.0005085	-54.985892	115.00	23	1.100	0.900
6024	1	84.99	24.08	0.00	250.00	6	1.0233493	-58.548235	115.00	23	1.100	0.900
6025	1	64.63	18.31	0.00	368.52	6	1.0300000	-56.715326	115.00	26	1.100	0.900
6026	1	22.12	6.27	0.00	0.00	6	1.0017238	-55.513346	115.00	26	1.100	0.900
6027	1	64.98	18.41	0.00	0.00	6	1.0181128	-52.006327	115.00	23	1.100	0.900
6028	1	103.35	29.28	0.00	0.00	6	0.9916093	-56.532225	115.00	23	1.100	0.900
6029	1	6.98	1.98	0.00	0.00	6	1.0222507	-46.131533	115.00	24	1.100	0.900
6030	1	0.00	0.00	0.00	0.00	6	1.0192395	-35.445449	230.00	24	1.100	0.900
6031	1	29.18	8.27	0.00	0.00	6	1.0150492	-38.073805	115.00	24	1.100	0.900
6032	1	36.40	10.31	0.00	0.00	6	0.9985500	-59.142552	115.00	23	1.100	0.900
6033	1	0.00	0.00	0.00	0.00	6	1.0169600	-50.254949	500.00	23	1.100	0.900
6034	1	0.00	0.00	0.00	0.00	6	1.0066058	-52.417143	230.00	23	1.100	0.900
6035	1	206.37	58.47	0.00	0.00	6	0.9956977	-55.439440	115.00	23	1.100	0.900
6036	1	0.00	0.00	0.00	0.00	6	1.0138645	-51.301903	230.00	22	1.100	0.900
6037	1	147.53	41.80	0.00	0.00	6	1.0097163	-53.985937	115.00	22	1.100	0.900
6038	1	0.00	0.00	0.00	0.00	6	1.0258987	-48.819278	500.00	23	1.100	0.900
6039	1	0.00	0.00	0.00	0.00	6	1.0072050	-52.652337	230.00	23	1.100	0.900
6040	1	80.78	22.89	0.00	0.00	6	0.9937676	-56.541736	115.00	23	1.100	0.900
6041	2	0.00	0.00	0.00	0.00	6	1.0298937	-48.823720	13.80	23	1.100	0.900
6042	2	0.00	0.00	0.00	0.00	6	1.0400000	-48.829941	13.80	23	1.100	0.900
6043	1	148.30	42.02	0.00	0.00	6	0.9994716	-55.022251	115.00	26	1.100	0.900
6044	1	18.30	5.18	0.00	0.00	6	0.9978920	-56.298767	115.00	26	1.100	0.900
6045	1	0.00	0.00	0.00	0.00	6	1.0263024	-48.444655	500.00	26	1.100	0.900
6046	1	0.00	0.00	0.00	0.00	6	1.0205847	-51.555060	230.00	26	1.100	0.900
6047	1	149.85	42.46	0.00	0.00	6	1.0142947	-56.011127	115.00	26	1.100	0.900
6048	2	0.00	0.00	0.00	0.00	6	1.0263024	-48.444655	13.80	26	1.100	0.900
6049	2	0.00	0.00	0.00	0.00	6	1.0263024	-48.444655	13.80	26	1.100	0.900
6050	2	0.00	0.00	0.00	0.00	6	1.0263024	-48.444655	13.80	26	1.100	0.900
6051	2	0.00	0.00	0.00	0.00	6	1.0335819	-47.664854	13.80	26	1.100	0.900
6052	2	0.00	0.00	0.00	0.00	6	1.0263024	-48.444655	13.80	26	1.100	0.900
6053	2	0.00	0.00	0.00	0.00	6	1.0345839	-47.546503	13.80	26	1.100	0.900
6054	2	0.00	0.00	0.00	0.00	6	1.0400000	-46.742309	13.80	26	1.100	0.900
6055	1	4.93	1.40	0.00	0.00	6	1.0256663	-58.299587	115.00	26	1.100	0.900
6056	1	0.00	0.00	0.00	0.00	6	1.0249633	-46.045758	500.00	22	1.100	0.900
6057	1	0.00	0.00	0.00	0.00	6	1.0195034	-48.894526	230.00	22	1.100	0.900
6058	1	178.64	50.61	0.00	0.00	6	1.0119708	-51.217583	115.00	22	1.100	0.900
6059	1	3.44	0.97	0.00	0.00	6	1.0261460	-54.938388	115.00	26	1.100	0.900
6060	1	74.53	21.12	0.00	0.00	6	1.0085725	-57.395830	115.00	26	1.100	0.900
6061	1	147.90	41.91	0.00	0.00	6	0.9901537	-57.310731	115.00	23	1.100	0.900
6062	1	0.00	0.00	0.00	0.00	6	1.0204974	-33.210667	500.00	25	1.100	0.900
6063	1	0.00	0.00	0.00	0.00	6	1.0167334	-36.207433	230.00	25	1.100	0.900
6064	1	82.48	23.37	0.00	0.00	6	1.0098222	-39.435033	115.00	25	1.100	0.900
6065	1	14.86	4.21	0.00	0.00	6	0.9977062	-56.319105	115.00	23	1.100	0.900
6066	1	0.00	0.00	0.00	0.00	6	1.0264183	-46.655823	500.00	22	1.100	0.900
6067	1	0.00	0.00	0.00	0.00	6	1.0201492	-48.972065	230.00	22	1.100	0.900
6068	1	0.00	0.00	0.00	0.00	6	1.0129545	-52.797485	115.00	22	1.100	0.900
6069	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.844104	18.00	22	1.100	0.900
6070	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.563708	18.00	22	1.100	0.900
6071	2	0.00	0.00	0.00	0.00	6	1.0300000	-46.105190	18.00	22	1.100	0.900
6072	2	0.00	0.00	0.00	0.00	6	1.0264183	-46.655823	18.00	22	1.100	0.900
6073	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.509019	18.00	22	1.100	0.900
6074	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.520050	18.00	22	1.100	0.900
6075	1	0.00	0.00	0.00	0.00	6	1.0227420	-31.688128	500.00	25	1.100	0.900
6076	1	0.00	0.00	0.00	0.00	6	1.0230894	-33.861486	230.00	25	1.100	0.900
6077	1	0.00	0.00	0.00	0.00	6	1.0223338	-35.938526	115.00	25	1.100	0.900
6078	2	0.00	0.00	0.00	0.00	6	1.0141322	-28.611513	22.00	25	1.100	0.900
6079	2	0.00	0.00	0.00	0.00	6	1.0192269	-30.704800	22.00	25	1.100	0.900
6080	2	0.00	0.00	0.00	0.00	6	1.0177221	-30.345157	22.00	25	1.100	0.900
6081	1	0.00	0.00	0.00	0.00	6	1.0231227	-50.202090	115.00	23	1.100	0.900
6082	2	0.00	0.00	0.00	0.00	6	1.0400000	-47.650690	13.80	23	1.100	0.900
6083	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.302045	13.80	23	1.100	0.900
6084	1	0.00	0.00	0.00	0.00	6	1.0056344	-54.781402	115.00	23	1.100	0.900
6085	2	0.00	0.00	0.00	0.00	6	1.0057369	-54.511958	13.80	23	1.100	0.900
6086	2	0.00	0.00	0.00	0.00	6	1.0057723	-52.064392	13.80	23	1.100	0.900
6087	2	0.00	0.00	0.00	0.00	6	1.0056344	-54.781402	13.80	23	1.100	0.900
6088	2	0.00	0.00	0.00	0.00	6	1.0058375	-54.355845	13.80	23	1.100	0.900
6089	2	0.00	0.00	0.00	0.00	6	1.0058608	-53.266136	13.80	23	1.100	0.900
6090	2	0.00	0.00	0.00	0.00	6	1.0058313	-53.068436	13.80	23	1.100	0.900
6091	1	37.81	10.71	0.00	80.00	6	1.0091936	-57.984582	115.00	23	1.100	0.900
6092	1	35.66	10.10	0.00	43.68	6	1.0300000	-47.519049	115.00	24	1.100	0.900
6093	1	40.54	11.49	0.00	0.00	6	1.0012488	-55.563931	115.00	22	1.100	0.900
6094	1	67.98	19.26	0.00	0.00	6	1.0088288	-55.100503	115.00	22	1.100	0.900
6095	1	68.37	19.37	0.00	0.00	6	1.0045924	-57.054395	115.00	23	1.100	0.900
6096	1	25.78	7.30	0.00	78.00	6	1.0300000	-52.847131	115.00	24	1.100	0.900
6097	1	105.36	29.85	0.00	0.00	6	0.9989812	-56.094687	115.00	26	1.100	0.900
6098	1	132.22	37.46	0.00	0.00	6	0.9844082	-57.815892	115.00	23	1.100	0.900
6099	1	21.38	6.06	0.00	0.00	6	0.9991611	-56.268754	115.00	26	1.100	0.900
6100	1	37.71	10.69	0.00	0.00	6	1.0020925	-56.409621	115.00	22	1.100	0.900
6101	1	0.00	0.00	0.00	0.00	6	1.0251631	-32.677423	500.00	25	1.100	0.900
6102	1	0.00	0.00	0.00	0.00	6	1.0230126	-35.794397	230.00	25	1.100	0.900
6103	1	34.21	9.69	0.00	54.44	6	1.0300000	-41.540151	115.00	25	1.100	0.900
6104	2	0.00	0.00	0.00	0.00	6	1.0324735	-31.891258	13.80	25	1.100	0.900
6105	2	0.00	0.00	0.00	0.00	6	1.0367068	-31.415647	13.80	25	1.100	0.900
6106	2	0.00	0.00	0.00	0.00	6	1.0310654	-32.053565	13.80	25	1.100	0.900
6107	1	0.00	0.00	0.00	0.00	6	1.0309579	-47.372922	500.00	25	1.100	0.900
6108	1	0.00	0.00	0.00	0.00	6	1.0117602	-47.404909	230.00	25	1.100	0.900
6109	1	14.44	4.09	0.00	0.00	6	1.0064848	-50.259677	115.00	25	1.100	0.900
6110	2	0.00	0.00	0.00	0.00	6	1.0400000	-45.643105	13.80	25	1.100	0.900
6111	2	0.00	0.00	0.00	0.00	6	1.0400000	-45.701954	13.80	25	1.100	0.900
6112	1	16.16	4.58	0.00	0.00	6	1.0033113	-54.532665	115.00	26	1.100	0.900
6113	1	20.52	5.82	0.00	0.00	6	0.9896817	-57.187797	115.00	23	1.100	0.900
6114	1	70.54	19.99	0.00	0.00	6	0.9908542	-57.836377	115.00	26	1.100	0.900
6115	1	131.13	37.15	0.00	0.00	6	0.9984324	-56.570369	115.00	22	1.100	0.900
6116	1	56.85	16.11	0.00	0.00	6	0.9977728	-57.672084	115.00	23	1.100	0.900
6117	1	27.20	7.71	0.00	0.00	6	1.0244095	-43.887310	115.00	25	1.100	0.900
6118	1	0.00	0.00	0.00	0.00	6	1.0268191	-48.950149	500.00	23	1.100	0.900
6119	1	0.00	0.00	0.00	0.00	6	1.0097337	-52.443175	230.00	23	1.100	0.900
6120	1	195.30	55.33	0.00	0.00	6	0.9984698	-55.664355	115.00	23	1.100	0.900
6121	1	120.80	34.23	0.00	0.00	6	1.0092556	-56.221935	115.00	26	1.100	0.900
6122	1	22.71	6.43	0.00	0.00	6	1.0126348	-38.884388	115.00	24	1.100	0.900
6123	1	45.11	12.78	0.00	0.00	6	0.9869856	-57.091964	115.00	23	1.100	0.900
6124	1	57.42	16.27	0.00	0.00	6	1.0056847	-53.392788	115.00	22	1.100	0.900
6125	1	2.59	0.73	0.00	0.00	6	1.0000203	-53.640572	115.00	22	1.100	0.900
6126	1	50.38	14.27	0.00	0.00	6	0.9938993	-56.546053	115.00	23	1.100	0.900
6127	1	25.24	7.15	0.00	9.38	6	1.0019533	-52.253708	115.00	25	1.100	0.900
6128	1	52.80	14.96	0.00	0.00	6	0.9950660	-57.846029	115.00	26	1.100	0.900
6129	1	9.86	2.79	0.00	0.00	6	1.0033129	-56.760695	115.00	26	1.100	0.900
6130	1	13.40	3.80	0.00	0.00	6	0.9957599	-56.231564	115.00	23	1.100	0.900
6131	1	43.85	12.43	0.00	0.00	6	0.9940187	-56.809231	115.00	22	1.100	0.900
6132	1	64.74	18.34	0.00	0.00	6	0.9834176	-58.079866	115.00	23	1.100	0.900
6133	1	10.44	2.96	0.00	0.00	6	1.0174088	-49.327529	115.00	25	1.100	0.900
6134	1	7.62	2.16	0.00	0.00	6	1.0195637	-56.851619	115.00	23	1.100	0.900
6135	1	21.71	6.15	0.00	0.00	6	1.0092035	-37.382208	115.00	25	1.100	0.900
6136	1	71.18	20.17	0.00	0.00	6	1.0108936	-56.964061	115.00	23	1.100	0.900
6137	1	42.18	11.95	0.00	0.00	6	0.9846226	-59.079807	115.00	23	1.100	0.900
6138	1	27.68	7.84	0.00	0.00	6	1.0118332	-58.615213	115.00	26	1.100	0.900
6139	1	9.61	2.72	0.00	0.00	6	1.0122227	-52.181256	115.00	25	1.100	0.900
6140	1	11.69	3.31	0.00	0.00	6	1.0137527	-55.848728	115.00	23	1.100	0.900
6141	1	0.00	0.00	0.00	0.00	6	1.0264662	-45.715782	500.00	22	1.100	0.900
6142	1	0.00	0.00	0.00	0.00	6	1.0195104	-49.253828	230.00	22	1.100	0.900
6143	1	0.00	0.00	0.00	0.00	6	1.0173406	-52.750600	115.00	22	1.100	0.900
6144	2	0.00	0.00	0.00	0.00	6	1.0264662	-45.715782	13.80	22	1.100	0.900
6145	2	0.00	0.00	0.00	0.00	6	1.0300000	-42.589469	13.80	22	1.100	0.900
6146	2	0.00	0.00	0.00	0.00	6	1.0300000	-42.704823	13.80	22	1.100	0.900
6147	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.426517	13.80	22	1.100	0.900
6148	2	0.00	0.00	0.00	0.00	6	1.0264662	-45.715782	13.80	22	1.100	0.900
6149	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.153836	13.80	22	1.100	0.900
6150	1	117.27	33.23	0.00	0.00	6	1.0186066	-57.141932	115.00	26	1.100	0.900
6151	1	16.14	4.57	0.00	52.49	6	1.0300000	-42.666747	115.00	25	1.100	0.900
6152	1	0.00	0.00	0.00	0.00	6	1.0183684	-52.363863	230.00	26	1.100	0.900
6153	1	107.97	30.59	0.00	0.00	6	0.9968449	-54.483089	115.00	26	1.100	0.900
6154	1	43.10	12.21	0.00	0.00	6	0.9974635	-55.607918	115.00	23	1.100	0.900
6155	1	37.02	10.49	0.00	0.00	6	0.9936324	-55.429075	115.00	26	1.100	0.900
6156	1	52.66	14.92	0.00	0.00	6	1.0162923	-51.072208	115.00	23	1.100	0.900
6157	1	28.81	8.16	0.00	0.00	6	1.0056746	-58.357949	115.00	26	1.100	0.900
6158	1	5.64	1.60	0.00	66.63	6	1.0300000	-42.801683	115.00	25	1.100	0.900
6159	1	91.04	25.80	0.00	0.00	6	1.0067676	-55.601945	115.00	22	1.100	0.900
6160	1	98.28	27.85	0.00	0.00	6	0.9899457	-56.855950	115.00	23	1.100	0.900
6161	1	0.00	0.00	0.00	0.00	6	1.0262341	-44.840650	500.00	22	1.100	0.900
6162	1	0.00	0.00	0.00	0.00	6	1.0220184	-48.404320	230.00	22	1.100	0.900
6163	1	0.00	0.00	0.00	0.00	6	1.0156843	-50.922591	115.00	22	1.100	0.900
6164	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.203721	13.80	22	1.100	0.900
6165	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.131523	13.80	22	1.100	0.900
6166	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.543506	13.80	22	1.100	0.900
6167	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.283204	13.80	22	1.100	0.900
6168	1	138.23	39.17	0.00	0.00	6	0.9986039	-57.405177	115.00	26	1.100	0.900
6169	1	0.00	0.00	0.00	0.00	6	1.0291668	-45.360472	500.00	26	1.100	0.900
6170	1	0.00	0.00	0.00	0.00	6	1.0231501	-49.560377	230.00	26	1.100	0.900
6171	1	113.76	32.23	0.00	0.00	6	1.0097377	-52.739089	115.00	26	1.100	0.900
6172	1	0.00	0.00	0.00	0.00	6	1.0177488	-36.280927	230.00	24	1.100	0.900
6173	1	35.48	10.05	0.00	0.00	6	1.0182160	-38.446387	115.00	24	1.100	0.900
6174	1	95.75	27.13	0.00	0.00	6	1.0053927	-56.430218	115.00	22	1.100	0.900
6175	1	96.60	27.37	0.00	0.00	6	0.9884610	-57.277592	115.00	23	1.100	0.900
6176	1	45.32	12.84	0.00	0.00	6	1.0021968	-56.003321	115.00	23	1.100	0.900
6177	1	0.00	0.00	0.00	404.06	6	1.0300000	-51.471564	230.00	26	1.100	0.900
6178	1	134.45	38.09	0.00	0.00	6	1.0155871	-54.578306	115.00	26	1.100	0.900
6179	1	11.85	3.36	0.00	0.00	6	1.0105512	-56.326314	115.00	26	1.100	0.900
6180	1	34.14	9.67	0.00	0.00	6	0.9976832	-54.961482	115.00	22	1.100	0.900
6181	1	49.13	13.92	0.00	0.00	6	1.0102748	-56.320929	115.00	23	1.100	0.900
6182	1	95.83	27.15	0.00	0.00	6	0.9989904	-57.756718	115.00	26	1.100	0.900
6183	1	26.97	7.64	0.00	0.00	6	1.0165005	-42.993715	115.00	25	1.100	0.900
6184	1	48.39	13.71	0.00	0.00	6	0.9873646	-58.102899	115.00	23	1.100	0.900
6185	1	20.84	5.90	0.00	0.00	6	0.9897478	-57.896511	115.00	23	1.100	0.900
6186	1	39.37	11.15	0.00	0.00	6	0.9954500	-56.318118	115.00	23	1.100	0.900
6187	1	80.44	22.79	0.00	0.00	6	0.9928513	-56.886650	115.00	23	1.100	0.900
6188	1	0.00	0.00	0.00	0.00	6	1.0208542	-33.286224	230.00	25	1.100	0.900
6189	1	27.37	7.75	0.00	0.00	6	1.0183704	-35.974564	115.00	25	1.100	0.900
6190	1	18.47	5.23	0.00	0.00	6	1.0195243	-46.426772	115.00	24	1.100	0.900
6191	1	16.77	4.75	0.00	0.00	6	1.0008526	-55.514320	115.00	22	1.100	0.900
6192	1	0.00	0.00	0.00	0.00	6	1.0098672	-42.723975	230.00	25	1.100	0.900
6193	1	35.69	10.11	0.00	0.00	6	1.0050491	-44.515072	115.00	25	1.100	0.900
6194	1	44.42	12.59	0.00	0.00	6	0.9932831	-55.948252	115.00	23	1.100	0.900
6195	1	2.66	0.75	0.00	0.00	6	0.9965136	-38.904169	115.00	25	1.100	0.900
6196	1	21.28	6.03	0.00	0.00	6	1.0063848	-54.918709	115.00	23	1.100	0.900
6197	1	0.00	0.00	0.00	0.00	6	1.0235360	-47.988587	500.00	26	1.100	0.900
6198	1	0.00	0.00	0.00	0.00	6	1.0151978	-52.540225	230.00	26	1.100	0.900
6199	1	239.74	67.93	0.00	0.00	6	1.0131772	-55.298221	115.00	26	1.100	0.900
6200	1	46.28	13.11	0.00	0.00	6	0.9928303	-56.585981	115.00	26	1.100	0.900
6201	1	39.08	11.07	0.00	0.00	6	1.0068110	-57.841233	115.00	26	1.100	0.900
6202	1	16.63	4.71	0.00	0.00	6	1.0168862	-51.914771	115.00	22	1.100	0.900
6203	1	117.59	33.32	0.00	0.00	6	0.9964528	-57.213318	115.00	26	1.100	0.900
6204	1	7.81	2.21	0.00	0.00	6	0.9999506	-56.456113	115.00	26	1.100	0.900
6205	1	121.95	34.55	0.00	0.00	6	0.9897258	-56.613656	115.00	23	1.100	0.900
6206	1	18.83	5.34	0.00	0.00	6	1.0082197	-44.084740	115.00	25	1.100	0.900
6207	1	29.32	8.31	0.00	154.99	6	1.0300000	-57.745760	115.00	23	1.100	0.900
6208	1	140.96	39.94	0.00	0.00	6	0.9890129	-58.019826	115.00	23	1.100	0.900
6209	1	7.52	2.13	0.00	0.00	6	1.0101183	-55.352559	115.00	26	1.100	0.900
6210	1	0.00	0.00	0.00	0.00	6	1.0348471	-45.793185	500.00	23	1.100	0.900
6211	1	0.00	0.00	0.00	0.00	6	1.0290997	-47.770915	230.00	23	1.100	0.900
6212	1	0.00	0.00	0.00	0.00	6	1.0236705	-50.436184	115.00	23	1.100	0.900
6213	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.553865	13.80	23	1.100	0.900
6214	2	0.00	0.00	0.00	0.00	6	1.0400000	-37.671331	13.80	23	1.100	0.900
6215	2	0.00	0.00	0.00	0.00	6	1.0400000	-43.709267	13.80	23	1.100	0.900
6216	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.100729	13.80	23	1.100	0.900
6217	1	52.96	15.01	0.00	0.00	6	0.9881512	-59.445767	115.00	23	1.100	0.900
6218	1	51.24	14.52	0.00	0.00	6	0.9921797	-55.965489	115.00	23	1.100	0.900
6219	1	63.93	18.11	0.00	0.00	6	0.9958969	-57.923742	115.00	23	1.100	0.900
6220	1	96.50	27.34	0.00	0.00	6	1.0058216	-55.196243	115.00	22	1.100	0.900
6221	1	9.16	2.60	0.00	60.10	6	1.0300000	-49.221559	115.00	22	1.100	0.900
6222	1	0.00	0.00	0.00	0.00	6	1.0029477	-53.284035	230.00	23	1.100	0.900
6223	1	166.84	47.27	0.00	0.00	6	0.9940018	-55.830206	115.00	23	1.100	0.900
6224	1	116.67	33.06	0.00	0.00	6	0.9869320	-57.935098	115.00	23	1.100	0.900
6225	1	85.25	24.15	0.00	0.00	6	0.9938824	-56.740589	115.00	26	1.100	0.900
6226	1	18.02	5.11	0.00	0.00	6	1.0183232	-59.794490	115.00	26	1.100	0.900
6227	1	126.35	35.80	0.00	0.00	6	0.9874583	-57.187926	115.00	23	1.100	0.900
6228	1	0.00	0.00	0.00	0.00	6	1.0237610	-46.782387	500.00	22	1.100	0.900
6229	1	0.00	0.00	0.00	320.03	6	1.0300000	-50.912245	230.00	22	1.100	0.900
6230	1	191.51	54.26	0.00	0.00	6	1.0077166	-54.808562	115.00	22	1.100	0.900
6231	1	70.51	19.98	0.00	0.00	6	0.9900876	-56.570615	115.00	23	1.100	0.900
6232	1	66.63	18.88	0.00	0.00	6	1.0005913	-53.741458	115.00	23	1.100	0.900
6233	1	65.09	18.44	0.00	0.00	6	0.9846952	-57.394577	115.00	23	1.100	0.900
6234	1	0.00	0.00	0.00	0.00	6	1.0236382	-48.707002	500.00	26	1.100	0.900
6235	1	0.00	0.00	0.00	0.00	6	1.0216513	-50.187977	230.00	26	1.100	0.900
6236	1	169.53	48.03	0.00	0.00	6	1.0061664	-54.256199	115.00	26	1.100	0.900
6237	1	1.88	0.53	0.00	0.00	6	1.0075478	-52.602478	115.00	25	1.100	0.900
6238	1	134.80	38.19	0.00	0.00	6	0.9843970	-57.739946	115.00	23	1.100	0.900
6239	1	0.00	0.00	0.00	0.00	6	1.0336940	-43.537462	500.00	22	1.100	0.900
6240	1	0.00	0.00	0.00	0.00	6	1.0170330	-47.901034	230.00	22	1.100	0.900
6241	1	175.73	49.79	0.00	0.00	6	0.9996963	-52.929675	115.00	22	1.100	0.900
6242	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.012349	13.80	22	1.100	0.900
6243	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.660549	13.80	22	1.100	0.900
6244	2	0.00	0.00	0.00	0.00	6	1.0400000	-40.949332	13.80	22	1.100	0.900
6245	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.351977	13.80	22	1.100	0.900
6246	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.416619	13.80	22	1.100	0.900
6247	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.698192	13.80	22	1.100	0.900
6248	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.836746	13.80	22	1.100	0.900
6249	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.077117	13.80	22	1.100	0.900
6250	1	86.21	24.43	0.00	0.00	6	0.9988632	-56.840640	115.00	22	1.100	0.900
6251	1	51.25	14.52	0.00	0.00	6	0.9966180	-58.256213	115.00	22	1.100	0.900
6252	1	13.48	3.82	0.00	0.00	6	1.0095597	-52.781751	115.00	23	1.100	0.900
6253	1	13.20	3.74	0.00	0.00	6	1.0200404	-41.494218	115.00	24	1.100	0.900
6254	1	0.00	0.00	0.00	0.00	6	1.0226585	-48.305603	500.00	23	1.100	0.900
6255	1	0.00	0.00	0.00	0.00	6	1.0149698	-50.438831	230.00	23	1.100	0.900
6256	1	18.25	5.17	0.00	0.00	6	0.9984078	-55.096173	115.00	23	1.100	0.900
6257	2	0.00	0.00	0.00	0.00	6	1.0202800	-47.932985	13.80	23	1.100	0.900
6258	2	0.00	0.00	0.00	0.00	6	1.0200000	-47.018572	13.80	23	1.100	0.900
6259	2	0.00	0.00	0.00	0.00	6	1.0226585	-48.305603	13.80	23	1.100	0.900
6260	2	0.00	0.00	0.00	0.00	6	1.0200000	-47.857642	13.80	23	1.100	0.900
6261	1	31.18	8.83	0.00	0.00	6	0.9956388	-57.569388	115.00	26	1.100	0.900
6262	1	28.40	8.05	0.00	0.00	6	0.9958911	-55.954371	115.00	23	1.100	0.900
6263	1	0.00	0.00	0.00	0.00	6	1.0127857	-41.765146	230.00	24	1.100	0.900
6264	1	34.97	9.91	0.00	0.00	6	1.0100160	-43.322841	115.00	24	1.100	0.900
6265	1	0.00	0.00	0.00	0.00	6	1.0205660	-39.123257	115.00	24	1.100	0.900
6266	2	0.00	0.00	0.00	0.00	6	1.0248555	-38.536965	13.80	24	1.100	0.900
6267	2	0.00	0.00	0.00	0.00	6	1.0357316	-36.997774	13.80	24	1.100	0.900
6268	2	0.00	0.00	0.00	0.00	6	1.0238222	-38.701471	13.80	24	1.100	0.900
6269	2	0.00	0.00	0.00	0.00	6	1.0367243	-36.852405	13.80	24	1.100	0.900
6270	2	0.00	0.00	0.00	0.00	6	1.0205660	-39.123257	13.80	24	1.100	0.900
6271	2	0.00	0.00	0.00	0.00	6	1.0205660	-39.123257	13.80	24	1.100	0.900
6272	2	0.00	0.00	0.00	0.00	6	1.0205660	-39.123257	13.80	24	1.100	0.900
6273	2	0.00	0.00	0.00	0.00	6	1.0205660	-39.123257	13.80	24	1.100	0.900
6274	2	0.00	0.00	0.00	0.00	6	1.0336729	-37.233863	13.80	24	1.100	0.900
6275	1	110.59	31.33	0.00	0.00	6	0.9918613	-56.617007	115.00	26	1.100	0.900
6276	1	39.92	11.31	0.00	0.00	6	1.0021818	-57.932236	115.00	26	1.100	0.900
6277	1	0.00	0.00	0.00	0.00	6	1.0193828	-51.330278	230.00	23	1.100	0.900
6278	1	135.68	38.44	0.00	0.00	6	1.0041394	-54.570971	115.00	23	1.100	0.900
6279	1	0.00	0.00	0.00	0.00	6	1.0207018	-48.719887	230.00	22	1.100	0.900
6280	1	136.02	38.54	0.00	0.00	6	1.0123894	-51.214932	115.00	22	1.100	0.900
6281	1	60.45	17.13	0.00	0.00	6	1.0138256	-56.100079	115.00	22	1.100	0.900
6282	1	26.19	7.42	0.00	0.00	6	1.0217485	-55.210555	115.00	23	1.100	0.900
6283	1	6.88	1.95	0.00	0.00	6	1.0142997	-56.377279	115.00	22	1.100	0.900
6284	1	71.09	20.14	0.00	0.00	6	1.0013876	-55.262135	115.00	26	1.100	0.900
6285	1	0.00	0.00	0.00	0.00	6	1.0210976	-54.954360	230.00	26	1.100	0.900
6286	1	82.67	23.42	0.00	90.40	6	1.0300000	-57.477499	115.00	26	1.100	0.900
6287	1	0.00	0.00	0.00	0.00	6	1.0124523	-52.024576	230.00	26	1.100	0.900
6288	1	166.54	47.19	0.00	0.00	6	0.9962906	-56.023065	115.00	26	1.100	0.900
6289	1	73.84	20.92	0.00	0.00	6	0.9858542	-57.539447	115.00	23	1.100	0.900
6290	1	67.61	19.16	0.00	0.00	6	0.9946400	-57.201378	115.00	23	1.100	0.900
6291	1	20.57	5.83	0.00	0.00	6	1.0119961	-56.229202	115.00	26	1.100	0.900
6292	1	0.00	0.00	0.00	0.00	6	1.0245124	-47.634433	500.00	23	1.100	0.900
6293	1	0.00	0.00	0.00	0.00	6	1.0134519	-50.628378	230.00	23	1.100	0.900
6294	1	0.00	0.00	0.00	0.00	6	1.0046654	-53.015768	115.00	23	1.100	0.900
6295	2	0.00	0.00	0.00	0.00	6	1.0225960	-47.325211	13.80	23	1.100	0.900
6296	2	0.00	0.00	0.00	0.00	6	1.0228669	-47.370338	13.80	23	1.100	0.900
6297	2	0.00	0.00	0.00	0.00	6	1.0200000	-46.914402	13.80	23	1.100	0.900
6298	1	0.00	0.00	0.00	0.00	6	1.0240428	-45.949568	500.00	22	1.100	0.900
6299	1	0.00	0.00	0.00	0.00	6	1.0236518	-48.138216	230.00	22	1.100	0.900
6300	1	0.00	0.00	0.00	0.00	6	1.0155241	-50.541771	115.00	22	1.100	0.900
6301	2	0.00	0.00	0.00	0.00	6	1.0240428	-45.949568	22.00	22	1.100	0.900
6302	2	0.00	0.00	0.00	0.00	6	1.0175705	-43.012890	22.00	22	1.100	0.900
6303	2	0.00	0.00	0.00	0.00	6	1.0221690	-45.090114	22.00	22	1.100	0.900
6304	2	0.00	0.00	0.00	0.00	6	1.0188345	-43.485999	22.00	22	1.100	0.900
6305	2	0.00	0.00	0.00	0.00	6	1.0176613	-42.976651	22.00	22	1.100	0.900
6306	1	54.19	15.35	0.00	0.00	6	0.9889314	-56.838384	115.00	23	1.100	0.900
6307	1	130.73	37.04	0.00	0.00	6	0.9927451	-56.555625	115.00	26	1.100	0.900
6308	1	0.00	0.00	0.00	0.00	6	1.0240733	-50.864643	230.00	26	1.100	0.900
6309	1	41.10	11.65	0.00	0.00	6	1.0138571	-54.402142	115.00	26	1.100	0.900
6310	1	92.27	26.14	0.00	0.00	6	1.0105758	-54.903539	115.00	22	1.100	0.900
6311	1	8.58	2.43	0.00	0.00	6	1.0223334	-38.340217	115.00	25	1.100	0.900
6312	1	45.68	12.94	0.00	0.00	6	1.0162294	-54.136843	115.00	22	1.100	0.900
6313	1	26.29	7.45	0.00	0.00	6	0.9973913	-57.293189	115.00	23	1.100	0.900
6314	1	29.51	8.36	0.00	0.00	6	1.0042631	-56.707230	115.00	26	1.100	0.900
6315	1	0.00	0.00	0.00	0.00	6	1.0135706	-52.088369	230.00	23	1.100	0.900
6316	1	0.00	0.00	0.00	0.00	6	1.0160448	-52.828860	161.00	23	1.100	0.900
6317	1	0.00	0.00	0.00	0.00	6	1.0055618	-54.262418	161.00	23	1.100	0.900
6318	1	0.00	0.00	0.00	0.00	6	0.9940895	-55.995394	161.00	23	1.100	0.900
6319	1	70.22	19.90	0.00	0.00	6	0.9860345	-57.270909	115.00	23	1.100	0.900
6320	1	47.89	13.57	0.00	221.36	6	1.0175513	-55.074943	115.00	22	1.100	0.900
6321	1	0.00	0.00	0.00	0.00	6	1.0118652	-46.612935	230.00	22	1.100	0.900
6322	1	66.07	18.72	0.00	0.00	6	1.0108827	-49.285559	115.00	22	1.100	0.900
6323	1	33.38	9.46	0.00	0.00	6	0.9965161	-56.179133	115.00	26	1.100	0.900
6324	1	58.22	16.50	0.00	0.00	6	0.9982341	-55.740844	115.00	22	1.100	0.900
6325	1	4.74	1.34	0.00	0.00	6	1.0082776	-53.569946	115.00	25	1.100	0.900
6326	1	15.43	4.37	0.00	0.00	6	0.9983472	-45.623090	115.00	25	1.100	0.900
6327	1	17.61	4.99	0.00	0.00	6	1.0188526	-39.289540	115.00	25	1.100	0.900
6328	1	27.95	7.92	0.00	0.00	6	1.0099796	-58.321331	115.00	26	1.100	0.900
6329	1	1.79	0.51	0.00	0.00	6	1.0203253	-43.637005	115.00	24	1.100	0.900
6330	1	133.75	37.90	0.00	0.00	6	0.9882601	-58.388035	115.00	23	1.100	0.900
6331	1	81.32	23.04	0.00	147.19	6	0.9946210	-57.790358	115.00	23	1.100	0.900
6332	1	73.00	20.68	0.00	0.00	6	1.0092279	-55.857737	115.00	26	1.100	0.900
6333	1	0.00	0.00	0.00	0.00	6	1.0232015	-48.218213	500.00	26	1.100	0.900
6334	1	0.00	0.00	0.00	0.00	6	1.0227261	-50.874775	230.00	26	1.100	0.900
6335	1	164.71	46.67	0.00	0.00	6	1.0004861	-54.843378	115.00	26	1.100	0.900
6336	1	26.07	7.39	0.00	0.00	6	1.0009073	-58.022357	115.00	26	1.100	0.900
6337	1	121.19	34.34	0.00	0.00	6	1.0146829	-56.168572	115.00	26	1.100	0.900
6338	1	33.61	9.52	0.00	0.00	6	0.9943891	-52.156561	115.00	25	1.100	0.900
6339	1	34.37	9.74	0.00	0.00	6	1.0022791	-53.230983	115.00	23	1.100	0.900
6340	1	29.18	8.27	0.00	0.00	6	1.0190823	-51.073160	115.00	24	1.100	0.900
6341	1	6.30	1.79	0.00	0.00	6	1.0104483	-41.477637	115.00	25	1.100	0.900
6342	1	0.00	0.00	0.00	0.00	6	1.0160422	-50.440541	500.00	23	1.100	0.900
6343	1	0.00	0.00	0.00	0.00	6	1.0075554	-52.800451	230.00	23	1.100	0.900
6344	1	158.80	44.99	0.00	0.00	6	1.0028092	-54.852777	115.00	23	1.100	0.900
6345	1	17.70	5.02	0.00	0.00	6	0.9892514	-57.563413	115.00	23	1.100	0.900
6346	1	2.30	0.65	0.00	0.00	6	1.0024665	-52.251348	115.00	26	1.100	0.900
6349	2	0.00	0.00	0.00	0.00	6	1.0294133	-48.938522	500.00	23	1.100	0.900
6350	1	0.00	0.00	0.00	0.00	6	1.0174964	-51.125275	230.00	23	1.100	0.900
6351	1	23.86	6.76	0.00	0.00	6	0.9991417	-55.599359	115.00	23	1.100	0.900
6352	1	121.76	34.50	0.00	0.00	6	1.0132030	-56.037740	115.00	26	1.100	0.900
6353	1	107.96	30.59	0.00	0.00	6	1.0000743	-56.051486	115.00	23	1.100	0.900
6354	1	0.00	0.00	0.00	0.00	6	1.0064816	-53.091371	230.00	23	1.100	0.900
6355	1	151.82	43.02	0.00	0.00	6	1.0030653	-54.503933	115.00	23	1.100	0.900
6356	1	135.92	38.51	0.00	361.88	6	1.0300000	-57.594753	115.00	26	1.100	0.900
6357	1	30.83	8.74	0.00	0.00	6	1.0211193	-53.610140	115.00	26	1.100	0.900
6358	1	77.99	22.10	0.00	156.37	6	1.0300000	-57.954081	115.00	23	1.100	0.900
6359	1	0.00	0.00	0.00	0.00	6	1.0229318	-48.844585	230.00	23	1.100	0.900
6360	1	38.93	11.03	0.00	0.00	6	1.0019121	-49.159817	115.00	23	1.100	0.900
7001	1	9.30	2.63	0.00	0.00	7	1.0095063	-35.352897	115.00	6	1.100	0.900
7002	1	0.00	0.00	0.00	0.00	7	1.0316697	-24.765247	500.00	4	1.100	0.900
7003	1	0.00	0.00	0.00	0.00	7	1.0174675	-29.046144	230.00	4	1.100	0.900
7004	1	221.92	62.88	0.00	0.00	7	1.0114997	-33.706830	115.00	4	1.100	0.900
7005	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.608492	13.80	4	1.100	0.900
7006	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.539131	13.80	4	1.100	0.900
7007	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.919108	13.80	4	1.100	0.900
7008	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.825354	13.80	4	1.100	0.900
7009	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.604626	13.80	4	1.100	0.900
7010	1	15.65	4.43	0.00	0.00	7	0.9912901	-42.374115	115.00	5	1.100	0.900
7011	1	35.79	10.14	0.00	0.00	7	1.0231083	-41.844032	115.00	5	1.100	0.900
7012	1	0.94	0.27	0.00	0.00	7	0.9829379	-38.450560	115.00	3	1.100	0.900
7013	1	138.05	39.11	0.00	0.00	7	0.9976668	-40.153232	115.00	5	1.100	0.900
7014	1	52.81	14.96	0.00	0.00	7	0.9914628	-37.899264	115.00	4	1.100	0.900
7015	2	0.00	0.00	0.00	0.00	7	0.9914628	-37.899264	18.00	4	1.100	0.900
7016	1	85.56	24.24	0.00	0.00	7	1.0026762	-35.026496	115.00	4	1.100	0.900
7017	1	135.83	38.48	0.00	0.00	7	0.9989397	-39.078336	115.00	3	1.100	0.900
7018	1	0.00	0.00	0.00	0.00	7	1.0318384	-32.322087	500.00	6	1.100	0.900
7019	1	0.00	0.00	0.00	0.00	7	1.0233604	-33.345270	230.00	6	1.100	0.900
7020	1	75.38	21.36	0.00	0.00	7	1.0187688	-36.072247	115.00	6	1.100	0.900
7021	2	0.00	0.00	0.00	0.00	7	1.0377694	-31.690325	18.00	6	1.100	0.900
7022	2	0.00	0.00	0.00	0.00	7	1.0400000	-30.897335	18.00	6	1.100	0.900
7023	2	0.00	0.00	0.00	0.00	7	1.0400000	-31.449437	18.00	6	1.100	0.900
7024	2	0.00	0.00	0.00	0.00	7	1.0373810	-31.736968	18.00	6	1.100	0.900
7025	2	0.00	0.00	0.00	0.00	7	1.0318384	-32.322087	18.00	6	1.100	0.900
7026	1	43.39	12.29	0.00	0.00	7	1.0137651	-35.058607	115.00	4	1.100	0.900
7027	1	109.22	30.95	0.00	0.00	7	0.9971770	-39.437875	115.00	5	1.100	0.900
7028	1	77.01	21.82	0.00	481.69	7	1.0138534	-38.397432	115.00	3	1.100	0.900
7029	1	0.00	0.00	0.00	0.00	7	1.0273970	-31.872600	230.00	6	1.100	0.900
7030	1	0.00	0.00	0.00	0.00	7	1.0233998	-35.509264	115.00	6	1.100	0.900
7031	2	0.00	0.00	0.00	0.00	7	1.0272292	-28.939157	13.80	6	1.100	0.900
7032	2	0.00	0.00	0.00	0.00	7	1.0277669	-30.928574	13.80	6	1.100	0.900
7033	2	0.00	0.00	0.00	0.00	7	1.0276909	-31.000022	13.80	6	1.100	0.900
7034	2	0.00	0.00	0.00	0.00	7	1.0273970	-31.872600	13.80	6	1.100	0.900
7035	1	0.00	0.00	0.00	0.00	7	1.0145430	-36.571632	230.00	5	1.100	0.900
7036	1	92.31	26.15	0.00	0.00	7	1.0030463	-39.058327	115.00	5	1.100	0.900
7037	1	0.00	0.00	0.00	0.00	7	1.0230743	-30.847979	500.00	3	1.100	0.900
7038	1	0.00	0.00	0.00	0.00	7	1.0107109	-32.367827	230.00	3	1.100	0.900
7039	1	235.50	66.73	0.00	0.00	7	1.0035487	-36.806262	115.00	3	1.100	0.900
7040	1	0.00	0.00	0.00	0.00	7	1.0159887	-30.650761	230.00	4	1.100	0.900
7041	1	93.89	26.60	0.00	0.00	7	1.0063371	-34.305040	115.00	4	1.100	0.900
7042	1	0.00	0.00	0.00	0.00	7	1.0315365	-31.110961	500.00	6	1.100	0.900
7043	1	0.00	0.00	0.00	0.00	7	1.0260746	-32.464954	230.00	6	1.100	0.900
7044	1	124.64	35.32	0.00	0.00	7	1.0091062	-35.224807	115.00	6	1.100	0.900
7045	2	0.00	0.00	0.00	0.00	7	1.0300000	-29.132217	20.00	6	1.100	0.900
7046	2	0.00	0.00	0.00	0.00	7	1.0300000	-30.197540	20.00	6	1.100	0.900
7047	1	0.00	0.00	0.00	0.00	7	1.0217418	-31.287458	500.00	3	1.100	0.900
7048	1	0.00	0.00	0.00	0.00	7	1.0124947	-33.438620	230.00	3	1.100	0.900
7049	1	283.15	80.22	0.00	0.00	7	1.0083127	-38.125750	115.00	3	1.100	0.900
7050	1	72.03	20.41	0.00	0.00	7	0.9905116	-42.048899	115.00	5	1.100	0.900
7051	1	140.79	39.89	0.00	0.00	7	0.9958974	-38.855954	115.00	3	1.100	0.900
7052	1	106.66	30.22	0.00	0.00	7	0.9985734	-37.148113	115.00	3	1.100	0.900
7053	1	105.96	30.02	0.00	0.00	7	1.0073397	-32.494050	115.00	3	1.100	0.900
7054	1	92.85	26.31	0.00	0.00	7	0.9856543	-38.803099	115.00	4	1.100	0.900
7055	1	98.08	27.79	0.00	0.00	7	0.9992629	-36.775388	115.00	3	1.100	0.900
7056	1	0.00	0.00	0.00	0.00	7	1.0092051	-35.889768	230.00	5	1.100	0.900
7057	1	106.11	30.06	0.00	0.00	7	0.9913854	-40.462039	115.00	5	1.100	0.900
7058	1	0.00	0.00	0.00	0.00	7	1.0365564	-28.195590	500.00	6	1.100	0.900
7059	1	0.00	0.00	0.00	0.00	7	1.0354125	-29.500420	230.00	6	1.100	0.900
7060	1	0.00	0.00	0.00	0.00	7	1.0342454	-31.637498	115.00	6	1.100	0.900
7061	2	0.00	0.00	0.00	0.00	7	1.0336078	-27.314876	13.80	6	1.100	0.900
7062	2	0.00	0.00	0.00	0.00	7	1.0338876	-27.390445	13.80	6	1.100	0.900
7063	2	0.00	0.00	0.00	0.00	7	1.0337089	-27.325830	13.80	6	1.100	0.900
7064	2	0.00	0.00	0.00	0.00	7	1.0343042	-27.371639	13.80	6	1.100	0.900
7065	2	0.00	0.00	0.00	0.00	7	1.0341670	-27.288767	13.80	6	1.100	0.900
7066	2	0.00	0.00	0.00	0.00	7	1.0339553	-27.396905	13.80	6	1.100	0.900
7067	1	82.69	23.43	0.00	0.00	7	0.9801404	-40.850018	115.00	3	1.100	0.900
7068	1	0.00	0.00	0.00	0.00	7	1.0168564	-29.623494	230.00	1	1.100	0.900
7069	1	51.16	14.50	0.00	0.00	7	1.0058326	-33.489282	115.00	1	1.100	0.900
7070	1	101.03	28.63	0.00	0.00	7	0.9933240	-36.119905	115.00	4	1.100	0.900
7071	1	3.76	1.07	0.00	0.00	7	1.0066926	-31.534503	115.00	6	1.100	0.900
7072	1	116.42	32.99	0.00	0.00	7	1.0084301	-34.587442	115.00	4	1.100	0.900
7073	1	0.00	0.00	0.00	0.00	7	1.0173279	-30.820332	230.00	2	1.100	0.900
7074	1	69.13	19.59	0.00	0.00	7	1.0144423	-33.372568	115.00	2	1.100	0.900
7075	1	160.86	45.58	0.00	342.50	7	1.0162302	-34.884200	115.00	4	1.100	0.900
7076	1	0.00	0.00	0.00	0.00	7	1.0344213	-24.894036	500.00	4	1.100	0.900
7077	1	0.00	0.00	0.00	0.00	7	1.0273668	-27.206725	230.00	4	1.100	0.900
7078	1	0.00	0.00	0.00	0.00	7	1.0169746	-31.717317	115.00	4	1.100	0.900
7079	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.471966	13.80	4	1.100	0.900
7080	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.006406	13.80	4	1.100	0.900
7081	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.988701	13.80	4	1.100	0.900
7082	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.383512	13.80	4	1.100	0.900
7083	1	0.00	0.00	0.00	0.00	7	1.0161699	-29.904692	230.00	4	1.100	0.900
7084	1	214.74	60.84	0.00	0.00	7	1.0082600	-33.288762	115.00	4	1.100	0.900
7085	1	4.10	1.16	0.00	0.00	7	0.9988381	-34.555554	115.00	2	1.100	0.900
7086	1	53.44	15.14	0.00	0.00	7	0.9917494	-36.945646	115.00	4	1.100	0.900
7087	1	74.22	21.03	0.00	0.00	7	1.0033891	-35.787660	115.00	3	1.100	0.900
7088	1	101.05	28.63	0.00	0.00	7	0.9796491	-39.699594	115.00	3	1.100	0.900
7089	1	70.07	19.85	0.00	316.53	7	1.0155810	-39.875968	115.00	3	1.100	0.900
7090	1	13.80	3.91	0.00	0.00	7	0.9923520	-41.559094	115.00	5	1.100	0.900
7091	1	210.68	59.69	0.00	307.42	7	1.0264738	-39.292537	115.00	3	1.100	0.900
7092	1	39.23	11.11	0.00	0.00	7	0.9929200	-38.226798	115.00	3	1.100	0.900
7093	1	109.15	30.93	0.00	0.00	7	0.9890938	-39.002538	115.00	3	1.100	0.900
7094	1	76.69	21.73	0.00	0.00	7	1.0041101	-39.703785	115.00	3	1.100	0.900
7095	1	0.00	0.00	0.00	0.00	7	1.0154913	-21.303579	500.00	1	1.100	0.900
7096	1	0.00	0.00	0.00	0.00	7	1.0203636	-23.490487	230.00	1	1.100	0.900
7097	1	0.00	0.00	0.00	0.00	7	1.0212596	-25.155806	115.00	1	1.100	0.900
7098	3	0.00	0.00	0.00	0.00	7	1.0000000	0.000000	13.80	1	1.100	0.900
7099	2	0.00	0.00	0.00	0.00	7	1.0000000	-12.859951	13.80	1	1.100	0.900
7100	1	62.16	17.61	0.00	0.00	7	0.9934936	-36.775177	115.00	4	1.100	0.900
7101	1	212.51	60.21	0.00	0.00	7	1.0017058	-37.991237	115.00	3	1.100	0.900
7102	1	118.05	33.45	0.00	0.00	7	0.9855425	-40.334212	115.00	5	1.100	0.900
7103	1	58.64	16.62	0.00	0.00	7	0.9942262	-37.120167	115.00	4	1.100	0.900
7104	1	0.00	0.00	0.00	0.00	7	1.0318642	-24.304339	500.00	4	1.100	0.900
7105	1	0.00	0.00	0.00	0.00	7	1.0187402	-28.796070	230.00	4	1.100	0.900
7106	1	92.07	26.09	0.00	0.00	7	1.0128514	-33.017557	115.00	4	1.100	0.900
7107	2	0.00	0.00	0.00	0.00	7	1.0394268	-23.502184	24.00	4	1.100	0.900
7108	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.077973	24.00	4	1.100	0.900
7109	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.285956	24.00	4	1.100	0.900
7110	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.330876	24.00	4	1.100	0.900
7111	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.282169	24.00	4	1.100	0.900
7112	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.084188	24.00	4	1.100	0.900
7113	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.941226	24.00	4	1.100	0.900
7114	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.165740	24.00	4	1.100	0.900
7115	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.164961	24.00	4	1.100	0.900
7116	1	12.16	3.45	0.00	0.00	7	0.9828729	-39.179598	115.00	1	1.100	0.900
7117	1	84.03	23.81	0.00	0.00	7	0.9950619	-38.847633	115.00	3	1.100	0.900
7118	1	121.15	34.33	0.00	0.00	7	0.9857534	-39.922938	115.00	5	1.100	0.900
7119	1	49.70	14.08	0.00	0.00	7	0.9940104	-36.667233	115.00	4	1.100	0.900
7120	1	149.70	42.42	0.00	0.00	7	0.9853571	-39.973266	115.00	3	1.100	0.900
7121	2	0.00	0.00	0.00	0.00	7	0.9853571	-39.973266	18.00	3	1.100	0.900
7122	2	0.00	0.00	0.00	0.00	7	0.9853571	-39.973266	18.00	3	1.100	0.900
7123	1	6.63	1.88	0.00	0.00	7	1.0054722	-31.054004	115.00	6	1.100	0.900
7124	1	164.66	46.65	0.00	0.00	7	0.9917945	-38.128094	115.00	3	1.100	0.900
7125	1	0.00	0.00	0.00	0.00	7	1.0279477	-25.152723	500.00	3	1.100	0.900
7126	1	0.00	0.00	0.00	0.00	7	1.0121762	-31.428573	230.00	3	1.100	0.900
7127	1	223.54	63.34	0.00	0.00	7	1.0079639	-34.092131	115.00	3	1.100	0.900
7128	1	63.94	18.12	0.00	0.00	7	1.0022393	-39.431796	115.00	5	1.100	0.900
7129	1	5.15	1.46	0.00	0.00	7	1.0274577	-33.562191	115.00	6	1.100	0.900
7130	1	0.00	0.00	0.00	0.00	7	1.0289427	-24.026026	500.00	4	1.100	0.900
7131	1	0.00	0.00	0.00	0.00	7	1.0162731	-28.861372	230.00	4	1.100	0.900
7132	1	72.75	20.61	0.00	0.00	7	1.0028984	-32.496754	115.00	4	1.100	0.900
7133	2	0.00	0.00	0.00	0.00	7	1.0280371	-23.553848	13.80	4	1.100	0.900
7134	2	0.00	0.00	0.00	0.00	7	1.0259771	-22.517547	13.80	4	1.100	0.900
7135	2	0.00	0.00	0.00	0.00	7	1.0250765	-22.129536	13.80	4	1.100	0.900
7136	2	0.00	0.00	0.00	0.00	7	1.0246010	-21.940358	13.80	4	1.100	0.900
7137	2	0.00	0.00	0.00	0.00	7	1.0247592	-21.862276	13.80	4	1.100	0.900
7138	2	0.00	0.00	0.00	0.00	7	1.0261179	-22.587644	13.80	4	1.100	0.900
7139	2	0.00	0.00	0.00	0.00	7	1.0261930	-22.534573	13.80	4	1.100	0.900
7140	2	0.00	0.00	0.00	0.00	7	1.0264287	-22.767777	13.80	4	1.100	0.900
7141	2	0.00	0.00	0.00	0.00	7	1.0274004	-23.200698	13.80	4	1.100	0.900
7142	2	0.00	0.00	0.00	0.00	7	1.0268370	-22.935427	13.80	4	1.100	0.900
7143	1	59.96	16.99	0.00	0.00	7	0.9995499	-40.637375	115.00	5	1.100	0.900
7144	1	97.68	27.68	0.00	0.00	7	0.9954634	-36.119514	115.00	4	1.100	0.900
7145	1	143.78	40.74	0.00	313.50	7	1.0300000	-40.688424	115.00	4	1.100	0.900
7146	2	0.00	0.00	0.00	0.00	7	1.0278949	-39.513852	13.80	4	1.100	0.900
7147	1	47.29	13.40	0.00	0.00	7	1.0045303	-37.839641	115.00	3	1.100	0.900
7148	1	59.46	16.85	0.00	0.00	7	0.9894482	-39.724865	115.00	3	1.100	0.900
7149	1	12.25	3.47	0.00	0.00	7	1.0109042	-34.370165	115.00	6	1.100	0.900
7150	1	0.00	0.00	0.00	163.68	7	1.0300000	-38.027084	230.00	5	1.100	0.900
7151	1	44.05	12.48	0.00	0.00	7	1.0221749	-40.485341	115.00	5	1.100	0.900
7152	1	3.59	1.02	0.00	0.00	7	0.9952576	-37.806630	115.00	3	1.100	0.900
7153	1	26.21	7.42	0.00	0.00	7	1.0054971	-27.934730	115.00	1	1.100	0.900
7154	1	58.60	16.60	0.00	0.00	7	1.0050821	-40.433981	115.00	5	1.100	0.900
7155	1	78.41	22.22	0.00	0.00	7	0.9872633	-38.075782	115.00	3	1.100	0.900
7156	1	0.00	0.00	0.00	0.00	7	1.0048927	-34.983816	230.00	5	1.100	0.900
7157	1	163.83	46.42	0.00	0.00	7	0.9989739	-38.292667	115.00	5	1.100	0.900
7158	1	78.37	22.20	0.00	0.00	7	0.9833476	-39.112037	115.00	4	1.100	0.900
7159	1	0.00	0.00	0.00	0.00	7	1.0275586	-30.902548	500.00	3	1.100	0.900
7160	1	0.00	0.00	0.00	0.00	7	1.0153857	-33.184786	230.00	3	1.100	0.900
7161	1	137.54	38.97	0.00	0.16	7	1.0061688	-36.545011	115.00	3	1.100	0.900
7162	2	0.00	0.00	0.00	0.00	7	1.0363613	-29.957955	18.00	3	1.100	0.900
7163	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.440050	18.00	3	1.100	0.900
7164	2	0.00	0.00	0.00	0.00	7	1.0373528	-29.838167	18.00	3	1.100	0.900
7165	2	0.00	0.00	0.00	0.00	7	1.0364175	-29.944029	18.00	3	1.100	0.900
7166	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.191804	18.00	3	1.100	0.900
7167	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.821702	18.00	3	1.100	0.900
7168	2	0.00	0.00	0.00	0.00	7	1.0376797	-29.805291	18.00	3	1.100	0.900
7169	2	0.00	0.00	0.00	0.00	7	1.0358264	-30.004145	18.00	3	1.100	0.900
7170	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.688659	18.00	3	1.100	0.900
7171	1	0.00	0.00	0.00	0.00	7	1.0168785	-31.211154	230.00	2	1.100	0.900
7172	1	91.12	25.82	0.00	0.00	7	1.0197665	-33.358062	115.00	2	1.100	0.900
7173	1	112.54	31.89	0.00	0.00	7	0.9819086	-39.989473	115.00	4	1.100	0.900
7174	1	124.67	35.32	0.00	0.00	7	0.9914417	-35.443041	115.00	4	1.100	0.900
7175	1	0.00	0.00	0.00	0.00	7	1.0261754	-32.042601	500.00	5	1.100	0.900
7176	1	0.00	0.00	0.00	0.00	7	1.0119677	-34.403735	230.00	5	1.100	0.900
7177	1	211.63	59.96	0.00	0.00	7	0.9903483	-39.178713	115.00	5	1.100	0.900
7178	1	122.49	34.71	0.00	0.00	7	0.9865500	-40.149807	115.00	3	1.100	0.900
7179	1	58.29	16.52	0.00	0.00	7	0.9913918	-37.079078	115.00	3	1.100	0.900
7180	1	91.45	25.91	0.00	0.00	7	0.9925358	-38.602249	115.00	3	1.100	0.900
7181	1	148.98	42.21	0.00	0.00	7	0.9865057	-40.067360	115.00	3	1.100	0.900
7182	1	2.07	0.59	0.00	0.00	7	0.9889582	-40.024734	115.00	3	1.100	0.900
7183	1	215.91	61.17	0.00	449.95	7	1.0300000	-39.680418	115.00	3	1.100	0.900
7184	1	0.00	0.00	0.00	0.00	7	1.0186055	-28.188961	230.00	3	1.100	0.900
7185	1	168.93	47.86	0.00	0.00	7	1.0082237	-30.669852	115.00	3	1.100	0.900
7186	1	0.00	0.00	0.00	0.00	7	1.0240702	-26.436223	500.00	3	1.100	0.900
7187	1	0.00	0.00	0.00	0.00	7	1.0107226	-30.849281	230.00	3	1.100	0.900
7188	1	76.58	21.70	0.00	0.00	7	1.0010572	-35.933281	115.00	3	1.100	0.900
7189	2	0.00	0.00	0.00	0.00	7	1.0255530	-26.278919	13.80	3	1.100	0.900
7190	2	0.00	0.00	0.00	0.00	7	1.0300000	-25.049775	13.80	3	1.100	0.900
7191	2	0.00	0.00	0.00	0.00	7	1.0240702	-26.436223	13.80	3	1.100	0.900
7192	2	0.00	0.00	0.00	0.00	7	1.0300000	-25.746972	13.80	3	1.100	0.900
7193	2	0.00	0.00	0.00	0.00	7	1.0251129	-26.326439	13.80	3	1.100	0.900
7194	2	0.00	0.00	0.00	0.00	7	1.0300000	-24.553847	13.80	3	1.100	0.900
7195	2	0.00	0.00	0.00	0.00	7	1.0300000	-24.254530	13.80	3	1.100	0.900
7196	2	0.00	0.00	0.00	0.00	7	1.0300000	-25.264725	13.80	3	1.100	0.900
7197	2	0.00	0.00	0.00	0.00	7	1.0300000	-25.684921	13.80	3	1.100	0.900
7198	1	86.12	24.40	0.00	229.42	7	1.0300000	-39.598904	115.00	5	1.100	0.900
7199	1	0.00	0.00	0.00	0.00	7	1.0243757	-30.975068	500.00	5	1.100	0.900
7200	1	0.00	0.00	0.00	0.00	7	1.0140516	-35.086634	230.00	5	1.100	0.900
7201	1	216.79	61.42	0.00	0.00	7	1.0135839	-38.733703	115.00	5	1.100	0.900
7202	1	35.93	10.18	0.00	0.00	7	0.9934006	-42.460423	115.00	5	1.100	0.900
7203	1	20.55	5.82	0.00	0.00	7	0.9984385	-33.664933	115.00	1	1.100	0.900
7204	1	0.00	0.00	0.00	0.00	7	1.0342660	-24.113961	500.00	4	1.100	0.900
7205	1	0.00	0.00	0.00	0.00	7	1.0258856	-27.232788	230.00	4	1.100	0.900
7206	1	0.00	0.00	0.00	0.00	7	1.0242831	-31.324679	115.00	4	1.100	0.900
7207	2	0.00	0.00	0.00	0.00	7	1.0342660	-24.113961	18.00	4	1.100	0.900
7208	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.366101	18.00	4	1.100	0.900
7209	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.520287	18.00	4	1.100	0.900
7210	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.045605	18.00	4	1.100	0.900
7211	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.627316	18.00	4	1.100	0.900
7212	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.693855	18.00	4	1.100	0.900
7213	1	68.50	19.41	0.00	0.00	7	1.0069792	-35.329293	115.00	2	1.100	0.900
7214	1	83.89	23.77	0.00	0.00	7	0.9893554	-37.296704	115.00	3	1.100	0.900
7215	1	104.88	29.72	0.00	0.00	7	0.9912421	-40.715306	115.00	5	1.100	0.900
7216	1	92.56	26.23	0.00	0.00	7	0.9895431	-38.624981	115.00	3	1.100	0.900
7217	1	76.39	21.64	0.00	0.00	7	0.9929468	-38.722109	115.00	4	1.100	0.900
7218	1	48.11	13.63	0.00	0.00	7	0.9912509	-42.212237	115.00	5	1.100	0.900
7219	1	1.25	0.36	0.00	0.00	7	1.0032435	-36.328049	115.00	1	1.100	0.900
7220	1	141.27	40.03	0.00	0.00	7	0.9933302	-38.687084	115.00	3	1.100	0.900
7221	1	169.58	48.05	0.00	0.00	7	0.9923568	-38.368182	115.00	3	1.100	0.900
7222	1	86.99	24.65	0.00	0.00	7	0.9912208	-37.297147	115.00	3	1.100	0.900
7223	1	49.62	14.06	0.00	0.00	7	0.9970367	-38.624320	115.00	5	1.100	0.900
7224	1	30.77	8.72	0.00	0.00	7	0.9909905	-38.898786	115.00	3	1.100	0.900
7225	1	111.44	31.57	0.00	0.00	7	0.9881906	-40.586701	115.00	3	1.100	0.900
7226	1	45.26	12.82	0.00	0.00	7	0.9987066	-38.134529	115.00	3	1.100	0.900
7227	1	0.00	0.00	0.00	0.00	7	1.0274559	-29.457966	500.00	3	1.100	0.900
7228	1	0.00	0.00	0.00	0.00	7	1.0112163	-33.398154	230.00	3	1.100	0.900
7229	1	285.41	80.87	0.00	0.00	7	1.0049085	-35.777600	115.00	3	1.100	0.900
7230	1	7.37	2.09	0.00	0.00	7	1.0087098	-37.946289	115.00	1	1.100	0.900
7231	1	50.85	14.41	0.00	0.00	7	0.9979584	-34.358388	115.00	4	1.100	0.900
7232	1	42.92	12.16	0.00	0.00	7	1.0230607	-34.155902	115.00	2	1.100	0.900
7233	1	33.20	9.41	0.00	0.00	7	0.9909774	-42.524362	115.00	5	1.100	0.900
7234	1	77.31	21.90	0.00	0.00	7	0.9991364	-40.432127	115.00	5	1.100	0.900
7235	1	151.62	42.96	0.00	219.47	7	1.0300000	-41.866881	115.00	3	1.100	0.900
7236	1	38.27	10.84	0.00	246.39	7	1.0300000	-40.592358	115.00	5	1.100	0.900
7237	1	15.09	4.28	0.00	0.00	7	0.9883252	-38.355996	115.00	1	1.100	0.900
7238	1	47.85	13.56	0.00	88.80	7	1.0210396	-36.025626	115.00	4	1.100	0.900
7239	1	42.40	12.01	0.00	0.00	7	1.0006172	-34.984833	115.00	4	1.100	0.900
7240	1	107.69	30.51	0.00	0.00	7	1.0016747	-38.850787	115.00	3	1.100	0.900
7241	1	104.32	29.56	0.00	0.00	7	0.9887429	-39.425981	115.00	3	1.100	0.900
7242	1	80.14	22.71	0.00	0.00	7	0.9901464	-39.475148	115.00	3	1.100	0.900
7243	1	78.71	22.30	0.00	0.00	7	0.9988705	-37.564737	115.00	4	1.100	0.900
7244	1	38.02	10.77	0.00	0.00	7	0.9930328	-36.415520	115.00	3	1.100	0.900
7245	1	98.79	27.99	0.00	0.00	7	0.9991763	-40.687392	115.00	5	1.100	0.900
7246	1	199.51	56.53	0.00	0.00	7	0.9827828	-40.871787	115.00	3	1.100	0.900
7247	1	9.20	2.61	0.00	0.00	7	0.9979012	-34.091228	115.00	1	1.100	0.900
7248	1	220.52	62.48	0.00	0.00	7	0.9869877	-39.582414	115.00	3	1.100	0.900
7249	1	71.82	20.35	0.00	0.00	7	0.9901493	-38.558564	115.00	3	1.100	0.900
7250	1	32.62	9.24	0.00	0.00	7	1.0010911	-37.679337	115.00	3	1.100	0.900
7251	1	35.62	10.09	0.00	0.00	7	0.9976695	-42.221112	115.00	5	1.100	0.900
7252	1	0.00	0.00	0.00	0.00	7	1.0196702	-29.556615	230.00	2	1.100	0.900
7253	1	90.93	25.76	0.00	0.00	7	1.0056686	-32.776549	115.00	2	1.100	0.900
7254	1	50.13	14.20	0.00	0.00	7	1.0189640	-41.526932	115.00	5	1.100	0.900
7255	1	58.99	16.71	0.00	0.00	7	0.9987535	-36.579235	115.00	3	1.100	0.900
7256	1	86.86	24.61	0.00	0.00	7	0.9937139	-37.697927	115.00	3	1.100	0.900
7257	1	127.15	36.03	0.00	0.00	7	0.9898297	-36.407341	115.00	4	1.100	0.900
7258	1	42.99	12.18	0.00	0.00	7	0.9941088	-37.674594	115.00	3	1.100	0.900
7259	1	146.05	41.38	0.00	0.00	7	1.0026857	-37.320180	115.00	4	1.100	0.900
7260	1	124.64	35.31	0.00	0.00	7	1.0012765	-35.412924	115.00	4	1.100	0.900
7261	1	0.00	0.00	0.00	0.00	7	1.0234564	-26.083906	230.00	1	1.100	0.900
7262	1	72.03	20.41	0.00	63.74	7	1.0300000	-28.160031	115.00	1	1.100	0.900
7263	1	0.00	0.00	0.00	0.00	7	1.0281154	-24.367066	500.00	4	1.100	0.900
7264	1	0.00	0.00	0.00	0.00	7	1.0207511	-27.358463	230.00	4	1.100	0.900
7265	1	62.91	17.82	0.00	0.00	7	1.0044553	-32.693870	115.00	4	1.100	0.900
7266	2	0.00	0.00	0.00	0.00	7	1.0257044	-23.092161	13.80	4	1.100	0.900
7267	2	0.00	0.00	0.00	0.00	7	1.0235602	-22.159015	13.80	4	1.100	0.900
7268	2	0.00	0.00	0.00	0.00	7	1.0268469	-23.679682	13.80	4	1.100	0.900
7269	2	0.00	0.00	0.00	0.00	7	1.0238729	-22.381448	13.80	4	1.100	0.900
7270	2	0.00	0.00	0.00	0.00	7	1.0258715	-23.183526	13.80	4	1.100	0.900
7271	1	28.45	8.06	0.00	0.00	7	0.9952610	-40.401437	115.00	3	1.100	0.900
7272	1	45.88	13.00	0.00	0.00	7	0.9931856	-37.152403	115.00	3	1.100	0.900
7273	1	39.39	11.16	0.00	215.03	7	1.0300000	-34.885042	115.00	2	1.100	0.900
7274	1	0.00	0.00	0.00	0.00	7	1.0193554	-33.705073	230.00	6	1.100	0.900
7275	1	42.31	11.99	0.00	0.00	7	1.0169462	-35.452169	115.00	6	1.100	0.900
7276	1	88.67	25.12	0.00	457.62	7	1.0139610	-39.209679	115.00	3	1.100	0.900
7277	1	15.99	4.53	0.00	27.06	7	1.0300000	-35.631841	115.00	6	1.100	0.900
7278	1	0.00	0.00	0.00	0.00	7	1.0154414	-29.521673	230.00	4	1.100	0.900
7279	1	148.52	42.08	0.00	0.00	7	1.0119119	-32.749882	115.00	4	1.100	0.900
7280	2	0.00	0.00	0.00	0.00	7	1.0154414	-29.521673	13.80	4	1.100	0.900
7281	2	0.00	0.00	0.00	0.00	7	1.0154414	-29.521673	13.80	4	1.100	0.900
7282	1	0.00	0.00	0.00	0.00	7	1.0220986	-28.001782	230.00	4	1.100	0.900
7283	1	109.47	31.02	0.00	0.00	7	1.0011235	-32.441273	115.00	4	1.100	0.900
7284	2	0.00	0.00	0.00	0.00	7	1.0220986	-28.001782	13.20	4	1.100	0.900
7285	2	0.00	0.00	0.00	0.00	7	1.0222139	-26.959417	13.20	4	1.100	0.900
7286	2	0.00	0.00	0.00	0.00	7	1.0223341	-25.602904	13.20	4	1.100	0.900
7287	2	0.00	0.00	0.00	0.00	7	1.0221082	-25.924992	13.20	4	1.100	0.900
7288	2	0.00	0.00	0.00	0.00	7	1.0223067	-25.790327	13.20	4	1.100	0.900
7289	2	0.00	0.00	0.00	0.00	7	1.0223190	-26.352867	13.20	4	1.100	0.900
7290	1	63.77	18.07	0.00	0.00	7	0.9876907	-41.054005	115.00	5	1.100	0.900
7291	1	101.91	28.87	0.00	0.00	7	0.9774263	-40.567001	115.00	5	1.100	0.900
7292	1	94.10	26.66	0.00	0.00	7	1.0022108	-37.614108	115.00	5	1.100	0.900
7293	1	15.94	4.52	0.00	0.00	7	1.0038406	-34.679849	115.00	2	1.100	0.900
7294	1	7.25	2.05	0.00	30.00	7	1.0274380	-32.635889	115.00	4	1.100	0.900
7295	1	104.37	29.57	0.00	0.00	7	0.9894690	-39.548868	115.00	5	1.100	0.900
7296	1	93.84	26.59	0.00	0.00	7	0.9842692	-40.128857	115.00	3	1.100	0.900
7297	1	93.76	26.57	0.00	0.00	7	0.9871460	-38.069975	115.00	3	1.100	0.900
7298	1	101.23	28.68	0.00	0.00	7	0.9905888	-39.337524	115.00	3	1.100	0.900
7299	1	18.40	5.21	0.00	0.00	7	0.9913221	-36.949832	115.00	1	1.100	0.900
7300	1	54.35	15.40	0.00	193.85	7	1.0300000	-41.585982	115.00	5	1.100	0.900
7301	1	69.18	19.60	0.00	0.00	7	0.9876543	-36.185691	115.00	4	1.100	0.900
7302	1	24.43	6.92	0.00	0.00	7	1.0112007	-30.895454	115.00	1	1.100	0.900
7303	1	6.49	1.84	0.00	0.00	7	1.0204172	-33.808088	115.00	1	1.100	0.900
7304	1	0.00	0.00	0.00	0.00	7	1.0259786	-24.515371	500.00	1	1.100	0.900
7305	1	0.00	0.00	0.00	0.00	7	1.0218142	-28.544028	230.00	1	1.100	0.900
7306	1	7.69	2.18	0.00	0.00	7	1.0104468	-33.043198	115.00	1	1.100	0.900
7307	2	0.00	0.00	0.00	0.00	7	1.0364078	-23.397811	24.00	1	1.100	0.900
7308	2	0.00	0.00	0.00	0.00	7	1.0357929	-23.449061	24.00	1	1.100	0.900
7309	2	0.00	0.00	0.00	0.00	7	1.0259786	-24.515371	24.00	1	1.100	0.900
7310	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.562312	24.00	1	1.100	0.900
7311	2	0.00	0.00	0.00	0.00	7	1.0372251	-23.308566	24.00	1	1.100	0.900
7312	1	0.00	0.00	0.00	0.00	7	1.0249415	-28.812202	230.00	2	1.100	0.900
7313	1	86.22	24.43	0.00	0.00	7	1.0068986	-32.417970	115.00	2	1.100	0.900
7314	1	28.76	8.15	0.00	0.00	7	0.9868339	-40.073708	115.00	5	1.100	0.900
7315	1	69.31	19.64	0.00	0.00	7	1.0112408	-39.784762	115.00	3	1.100	0.900
7316	1	63.23	17.92	0.00	0.00	7	0.9887738	-37.307577	115.00	3	1.100	0.900
7317	1	142.91	40.49	0.00	0.00	7	0.9955797	-35.245597	115.00	4	1.100	0.900
7318	1	112.16	31.78	0.00	0.00	7	0.9852241	-37.533788	115.00	4	1.100	0.900
7319	1	30.19	8.55	0.00	0.00	7	0.9896045	-39.374829	115.00	5	1.100	0.900
7320	1	0.00	0.00	0.00	0.00	7	1.0348263	-27.081098	500.00	2	1.100	0.900
7321	1	0.00	0.00	0.00	0.00	7	1.0284254	-28.374234	230.00	2	1.100	0.900
7322	1	0.00	0.00	0.00	0.00	7	1.0163835	-31.667443	115.00	2	1.100	0.900
7323	2	0.00	0.00	0.00	0.00	7	1.0320708	-26.645417	13.80	2	1.100	0.900
7324	2	0.00	0.00	0.00	0.00	7	1.0310234	-26.492929	13.80	2	1.100	0.900
7325	2	0.00	0.00	0.00	0.00	7	1.0309953	-26.490014	13.80	2	1.100	0.900
7326	2	0.00	0.00	0.00	0.00	7	1.0329851	-26.793381	13.80	2	1.100	0.900
7327	1	0.00	0.00	0.00	0.00	7	1.0235266	-29.091090	230.00	1	1.100	0.900
7328	1	0.00	0.00	0.00	0.00	7	1.0173074	-30.745629	115.00	1	1.100	0.900
7329	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.309568	13.80	1	1.100	0.900
7330	1	196.05	55.55	0.00	0.00	7	0.9929643	-38.527661	115.00	3	1.100	0.900
7331	1	0.00	0.00	0.00	0.00	7	1.0274195	-26.463008	500.00	4	1.100	0.900
7332	1	0.00	0.00	0.00	0.00	7	1.0152938	-29.326777	230.00	4	1.100	0.900
7333	1	29.21	8.27	0.00	0.00	7	0.9999176	-34.920717	115.00	4	1.100	0.900
7334	2	0.00	0.00	0.00	0.00	7	1.0274195	-26.463008	20.00	4	1.100	0.900
7335	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.788425	20.00	4	1.100	0.900
7336	1	107.69	30.51	0.00	0.00	7	1.0030376	-36.887173	115.00	3	1.100	0.900
7337	1	24.56	6.96	0.00	0.00	7	1.0125375	-36.733956	115.00	6	1.100	0.900
7338	1	109.20	30.94	0.00	0.00	7	0.9916565	-37.423348	115.00	4	1.100	0.900
7339	1	32.04	9.08	0.00	0.00	7	1.0035462	-32.790977	115.00	1	1.100	0.900
7340	1	38.64	10.95	0.00	0.00	7	0.9856695	-40.352458	115.00	3	1.100	0.900
7341	1	0.00	0.00	0.00	0.00	7	1.0203052	-27.121828	500.00	3	1.100	0.900
7342	1	0.00	0.00	0.00	0.00	7	1.0095539	-32.340056	230.00	3	1.100	0.900
7343	1	184.80	52.36	0.00	0.00	7	0.9830813	-37.582551	115.00	3	1.100	0.900
7344	1	101.41	28.73	0.00	0.00	7	0.9847989	-39.929214	115.00	3	1.100	0.900
7345	1	73.37	20.79	0.00	0.00	7	0.9932901	-36.833265	115.00	4	1.100	0.900
7346	1	0.00	0.00	0.00	0.00	7	1.0329234	-23.736056	500.00	3	1.100	0.900
7347	1	0.00	0.00	0.00	0.00	7	1.0215046	-27.474682	230.00	3	1.100	0.900
7348	1	0.00	0.00	0.00	0.00	7	1.0125550	-31.128853	115.00	3	1.100	0.900
7349	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.801765	13.80	3	1.100	0.900
7350	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.495307	13.80	3	1.100	0.900
7351	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.764177	13.80	3	1.100	0.900
7352	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.980769	13.80	3	1.100	0.900
7353	2	0.00	0.00	0.00	0.00	7	1.0400000	-19.923796	13.80	3	1.100	0.900
7354	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.623925	13.80	3	1.100	0.900
7355	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.604970	13.80	3	1.100	0.900
7356	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.823603	13.80	3	1.100	0.900
7357	2	0.00	0.00	0.00	0.00	7	1.0362650	-23.385137	13.80	3	1.100	0.900
7358	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.190979	13.80	3	1.100	0.900
7359	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.656364	13.80	3	1.100	0.900
7360	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.927817	13.80	3	1.100	0.900
7361	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.394178	13.80	3	1.100	0.900
7362	1	56.02	15.87	0.00	0.00	7	0.9880041	-39.165541	115.00	3	1.100	0.900
7363	1	26.59	7.53	0.00	0.00	7	1.0033185	-35.200288	115.00	2	1.100	0.900
7364	1	14.27	4.04	0.00	0.00	7	0.9865738	-38.332871	115.00	1	1.100	0.900
7365	1	80.97	22.94	0.00	0.00	7	0.9954173	-38.307898	115.00	4	1.100	0.900
7366	1	0.00	0.00	0.00	0.00	7	1.0306456	-25.086660	500.00	4	1.100	0.900
7367	1	0.00	0.00	0.00	0.00	7	1.0167272	-29.523415	230.00	4	1.100	0.900
7368	1	0.00	0.00	0.00	0.00	7	1.0056802	-34.202634	115.00	4	1.100	0.900
7369	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.240493	18.00	4	1.100	0.900
7370	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.739724	18.00	4	1.100	0.900
7371	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.147448	18.00	4	1.100	0.900
7372	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.286405	18.00	4	1.100	0.900
7373	2	0.00	0.00	0.00	0.00	7	1.0369115	-24.410548	18.00	4	1.100	0.900
7374	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.636509	18.00	4	1.100	0.900
7375	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.443531	18.00	4	1.100	0.900
7376	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.647932	18.00	4	1.100	0.900
7377	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.236695	18.00	4	1.100	0.900
7378	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.760135	18.00	4	1.100	0.900
7379	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.937874	18.00	4	1.100	0.900
7380	1	52.24	14.80	0.00	0.00	7	1.0087281	-32.807432	115.00	2	1.100	0.900
7381	1	94.75	26.85	0.00	0.00	7	0.9971196	-39.121991	115.00	4	1.100	0.900
7382	1	78.13	22.14	0.00	0.00	7	0.9888905	-37.873063	115.00	3	1.100	0.900
7383	1	85.59	24.25	0.00	0.00	7	0.9953419	-33.612526	115.00	2	1.100	0.900
7384	1	66.87	18.95	0.00	0.00	7	0.9890014	-38.678355	115.00	3	1.100	0.900
7385	1	135.24	38.32	0.00	0.00	7	0.9908919	-39.959055	115.00	3	1.100	0.900
7386	1	111.80	31.68	0.00	0.00	7	0.9941893	-38.835551	115.00	3	1.100	0.900
7387	1	160.73	45.54	0.00	0.00	7	0.9842034	-39.205982	115.00	4	1.100	0.900
7388	1	125.97	35.69	0.00	0.00	7	0.9968867	-39.495446	115.00	3	1.100	0.900
7389	2	0.00	0.00	0.00	0.00	7	1.0368850	-34.153002	500.00	5	1.100	0.900
7390	1	0.00	0.00	0.00	0.00	7	1.0282654	-36.862461	230.00	5	1.100	0.900
7391	1	42.84	12.14	0.00	0.00	7	1.0122417	-38.728111	115.00	5	1.100	0.900
7392	1	52.03	14.74	0.00	0.00	7	1.0094999	-34.526051	115.00	4	1.100	0.900
7393	1	7.31	2.07	0.00	0.00	7	1.0037890	-33.955280	115.00	1	1.100	0.900
7394	1	37.41	10.60	0.00	0.00	7	0.9874348	-38.059975	115.00	4	1.100	0.900
7395	1	70.42	19.95	0.00	0.00	7	0.9958408	-39.456783	115.00	3	1.100	0.900
7396	1	25.49	7.22	0.00	0.00	7	0.9894976	-38.646906	115.00	3	1.100	0.900
7397	1	105.72	29.95	0.00	100.00	7	1.0170902	-39.522756	115.00	3	1.100	0.900
7398	1	73.59	20.85	0.00	0.00	7	0.9991012	-35.549166	115.00	4	1.100	0.900
7399	1	56.83	16.10	0.00	0.00	7	0.9971659	-37.250944	115.00	3	1.100	0.900
7400	2	0.00	0.00	0.00	0.00	7	1.0270718	-25.696193	500.00	4	1.100	0.900
7401	1	0.00	0.00	0.00	0.00	7	1.0179872	-28.797439	230.00	4	1.100	0.900
7402	1	0.00	0.00	0.00	0.00	7	1.0081217	-33.465178	115.00	4	1.100	0.900
7403	1	69.67	19.74	0.00	0.00	7	0.9984122	-35.128178	115.00	4	1.100	0.900
7404	1	177.73	50.36	0.00	0.00	7	0.9871364	-40.375049	115.00	5	1.100	0.900
7405	1	53.26	15.09	0.00	0.00	7	1.0152533	-34.023166	115.00	2	1.100	0.900
7406	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.653344	500.00	6	1.100	0.900
7407	1	0.00	0.00	0.00	0.00	7	1.0347880	-29.702104	230.00	6	1.100	0.900
7408	1	53.66	15.20	0.00	0.00	7	1.0123730	-32.776853	115.00	6	1.100	0.900
7409	1	0.00	0.00	0.00	0.00	7	1.0081877	-32.967056	230.00	3	1.100	0.900
7410	1	215.67	61.11	0.00	0.00	7	0.9926373	-37.727296	115.00	3	1.100	0.900
7411	1	69.41	19.67	0.00	0.00	7	0.9948931	-40.965620	115.00	5	1.100	0.900
7412	1	8.59	2.43	0.00	0.00	7	1.0007332	-33.997933	115.00	2	1.100	0.900
7413	1	42.92	12.16	0.00	0.00	7	1.0031235	-35.037284	115.00	1	1.100	0.900
7414	2	0.00	0.00	0.00	0.00	7	1.0343361	-31.626498	500.00	6	1.100	0.900
7415	1	0.00	0.00	0.00	0.00	7	1.0280728	-32.067821	230.00	6	1.100	0.900
7416	1	0.00	0.00	0.00	0.00	7	1.0202405	-34.214900	115.00	6	1.100	0.900
7417	1	97.88	27.73	0.00	0.00	7	1.0048851	-38.411731	115.00	3	1.100	0.900
7418	1	48.22	13.66	0.00	0.00	7	1.0053341	-37.978236	115.00	3	1.100	0.900
7419	2	107.00	30.32	0.00	0.00	7	1.0000000	-33.242639	115.00	4	1.100	0.900
7420	1	0.00	0.00	0.00	0.00	7	1.0094952	-36.365273	230.00	5	1.100	0.900
7421	1	90.64	25.68	0.00	0.00	7	0.9945633	-41.037480	115.00	5	1.100	0.900
7422	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.138779	500.00	2	1.100	0.900
7423	1	0.00	0.00	0.00	0.00	7	1.0217199	-29.900044	230.00	2	1.100	0.900
7424	1	139.88	39.63	0.00	0.00	7	1.0037717	-33.943560	115.00	2	1.100	0.900
7425	1	105.98	30.03	0.00	0.00	7	0.9882876	-40.558567	115.00	3	1.100	0.900
7426	1	41.80	11.84	0.00	0.00	7	0.9953690	-32.804688	115.00	2	1.100	0.900
7427	1	156.45	44.33	0.00	0.00	7	0.9864294	-40.270881	115.00	3	1.100	0.900
7428	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.205436	500.00	2	1.100	0.900
7429	1	0.00	0.00	0.00	0.00	7	1.0294753	-28.142557	230.00	2	1.100	0.900
7430	1	46.92	13.29	0.00	0.00	7	1.0099385	-31.905203	115.00	2	1.100	0.900
7431	1	35.57	10.08	0.00	0.00	7	0.9970656	-39.887253	115.00	5	1.100	0.900
7432	1	22.94	6.50	0.00	0.00	7	1.0113514	-59.193356	115.00	5	1.100	0.900
8001	1	10.82	3.07	0.00	0.00	8	1.0229097	-57.122586	115.00	7	1.100	0.900
8002	1	11.81	3.35	0.00	0.00	8	1.0165515	-70.153153	115.00	8	1.100	0.900
8003	1	11.98	3.40	0.00	37.95	8	1.0300000	-58.492766	115.00	7	1.100	0.900
8004	1	0.00	0.00	0.00	0.00	8	1.0256471	-57.881331	230.00	8	1.100	0.900
8005	1	102.01	28.90	0.00	139.96	8	1.0300000	-59.108033	115.00	8	1.100	0.900
8006	1	37.40	10.60	0.00	71.00	8	1.0270207	-67.174158	115.00	8	1.100	0.900
8007	1	30.07	8.52	0.00	0.00	8	1.0117107	-68.121356	115.00	8	1.100	0.900
8008	1	39.22	11.11	0.00	0.00	8	0.9883080	-70.882535	115.00	8	1.100	0.900
8009	1	9.81	2.78	0.00	0.00	8	0.9987847	-42.830467	115.00	7	1.100	0.900
8010	1	5.39	1.53	0.00	0.00	8	1.0202264	-55.852449	115.00	7	1.100	0.900
8011	1	27.25	7.72	0.00	0.00	8	1.0043238	-61.129765	115.00	7	1.100	0.900
8012	1	7.60	2.15	0.00	0.00	8	1.0170430	-42.018507	115.00	7	1.100	0.900
8013	1	60.03	17.01	0.00	50.00	8	1.0055846	-71.376396	115.00	8	1.100	0.900
8014	1	15.15	4.29	0.00	0.00	8	0.9997210	-63.859750	115.00	7	1.100	0.900
8015	1	23.93	6.78	0.00	0.00	8	1.0086345	-63.599282	115.00	8	1.100	0.900
8016	1	69.86	19.80	0.00	54.98	8	1.0300000	-47.375773	115.00	7	1.100	0.900
8017	1	18.44	5.22	0.00	0.00	8	1.0041321	-68.302002	115.00	8	1.100	0.900
8018	1	0.00	0.00	0.00	0.00	8	1.0216978	-63.812769	230.00	8	1.100	0.900
8019	1	103.12	29.22	0.00	177.92	8	1.0300000	-68.093195	115.00	8	1.100	0.900
8020	1	17.35	4.92	0.00	0.00	8	0.9931787	-70.372550	115.00	8	1.100	0.900
8021	1	10.73	3.04	0.00	0.00	8	1.0196674	-63.360724	115.00	8	1.100	0.900
8022	1	6.89	1.95	0.00	16.68	8	1.0257361	-64.180508	115.00	8	1.100	0.900
8023	1	0.00	0.00	0.00	0.00	8	1.0232432	-60.442839	115.00	8	1.100	0.900
8024	2	0.00	0.00	0.00	0.00	8	1.0250093	-57.051914	13.80	8	1.100	0.900
8025	1	50.76	14.38	0.00	51.21	8	1.0264899	-66.592288	115.00	8	1.100	0.900
8026	1	55.08	15.61	0.00	0.00	8	0.9947319	-71.759180	115.00	8	1.100	0.900
8027	1	39.38	11.16	0.00	0.00	8	1.0198731	-67.700831	115.00	8	1.100	0.900
8028	1	24.06	6.82	0.00	0.00	8	1.0067739	-71.222752	115.00	8	1.100	0.900
8029	1	25.65	7.27	0.00	0.00	8	0.9895076	-71.265102	115.00	8	1.100	0.900
8030	1	0.00	0.00	0.00	0.00	8	1.0328216	-36.408080	500.00	7	1.100	0.900
8031	1	0.00	0.00	0.00	0.00	8	1.0286758	-37.261523	230.00	7	1.100	0.900
8032	1	77.96	22.09	0.00	0.00	8	1.0213727	-41.227258	115.00	7	1.100	0.900
8033	2	0.00	0.00	0.00	0.00	8	1.0328216	-36.408080	13.80	7	1.100	0.900
8034	2	0.00	0.00	0.00	0.00	8	1.0328216	-36.408080	13.80	7	1.100	0.900
8035	2	0.00	0.00	0.00	0.00	8	1.0328216	-36.408080	13.80	7	1.100	0.900
8036	2	0.00	0.00	0.00	0.00	8	1.0328216	-36.408080	13.80	7	1.100	0.900
8037	1	11.29	3.20	0.00	0.00	8	1.0040636	-61.339505	115.00	7	1.100	0.900
8038	1	73.15	20.73	0.00	0.00	8	0.9951106	-63.694534	115.00	8	1.100	0.900
8039	1	12.61	3.57	0.00	0.00	8	1.0001956	-71.131601	115.00	8	1.100	0.900
8040	1	18.09	5.13	0.00	0.00	8	0.9930855	-67.838244	115.00	8	1.100	0.900
8041	1	52.77	14.95	0.00	50.00	8	1.0196938	-65.635964	115.00	8	1.100	0.900
8042	1	27.31	7.74	0.00	0.00	8	1.0016851	-64.101858	115.00	8	1.100	0.900
8043	1	0.00	0.00	0.00	0.00	8	1.0167971	-54.132696	500.00	7	1.100	0.900
8044	1	0.00	0.00	0.00	0.00	8	1.0151599	-56.314463	230.00	7	1.100	0.900
8045	1	0.00	0.00	0.00	0.00	8	1.0132309	-59.488301	115.00	7	1.100	0.900
8046	2	0.00	0.00	0.00	0.00	8	1.0141935	-52.833931	18.00	7	1.100	0.900
8047	2	0.00	0.00	0.00	0.00	8	1.0167971	-54.132696	18.00	7	1.100	0.900
8048	2	0.00	0.00	0.00	0.00	8	1.0395033	-51.646355	18.00	7	1.100	0.900
8049	2	0.00	0.00	0.00	0.00	8	1.0152645	-53.267877	18.00	7	1.100	0.900
8050	2	0.00	0.00	0.00	0.00	8	1.0167971	-54.132696	18.00	7	1.100	0.900
8051	2	0.00	0.00	0.00	0.00	8	1.0167971	-54.132696	18.00	7	1.100	0.900
8052	1	15.19	4.30	0.00	0.00	8	1.0194038	-69.099644	115.00	8	1.100	0.900
8053	1	20.96	5.94	0.00	0.00	8	0.9898510	-69.653000	115.00	8	1.100	0.900
8054	1	16.16	4.58	0.00	0.00	8	0.9977689	-65.798025	115.00	7	1.100	0.900
8055	1	33.79	9.57	0.00	0.00	8	1.0196919	-64.406039	115.00	8	1.100	0.900
8056	1	10.55	2.99	0.00	0.00	8	1.0258489	-69.769261	115.00	8	1.100	0.900
8057	1	0.00	0.00	0.00	0.00	8	1.0257228	-57.390772	500.00	7	1.100	0.900
8058	1	0.00	0.00	0.00	0.00	8	1.0184809	-57.121951	230.00	7	1.100	0.900
8059	1	0.00	0.00	0.00	0.00	8	1.0143158	-59.085054	115.00	7	1.100	0.900
8060	2	0.00	0.00	0.00	0.00	8	1.0257228	-57.390772	13.80	7	1.100	0.900
8061	2	0.00	0.00	0.00	0.00	8	1.0257228	-57.390772	13.80	7	1.100	0.900
8062	1	10.19	2.89	0.00	0.00	8	1.0216327	-60.689002	115.00	8	1.100	0.900
8063	1	69.38	19.66	0.00	0.00	8	1.0051296	-66.218298	115.00	8	1.100	0.900
8064	1	21.23	6.01	0.00	0.00	8	1.0113458	-59.645900	115.00	7	1.100	0.900
8065	1	6.85	1.94	0.00	0.00	8	1.0006404	-65.957068	115.00	7	1.100	0.900
8066	1	3.23	0.92	0.00	0.00	8	0.9977268	-62.144804	115.00	8	1.100	0.900
8067	1	0.00	0.00	0.00	0.00	8	1.0132592	-51.504270	500.00	7	1.100	0.900
8068	1	0.00	0.00	0.00	0.00	8	1.0193018	-52.325726	230.00	7	1.100	0.900
8069	1	0.00	0.00	0.00	0.00	8	1.0215868	-53.695779	115.00	7	1.100	0.900
8070	2	0.00	0.00	0.00	0.00	8	1.0132592	-51.504270	13.80	7	1.100	0.900
8071	2	0.00	0.00	0.00	0.00	8	1.0000000	-46.017524	13.80	7	1.100	0.900
8072	1	70.08	19.86	0.00	0.00	8	0.9905118	-64.692330	115.00	8	1.100	0.900
8073	1	19.05	5.40	0.00	0.00	8	0.9961683	-70.983287	115.00	8	1.100	0.900
8074	1	0.00	0.00	0.00	0.00	8	1.0290571	-50.532653	500.00	8	1.100	0.900
8075	1	0.00	0.00	0.00	0.00	8	1.0289224	-53.700224	230.00	8	1.100	0.900
8076	1	0.00	0.00	0.00	0.00	8	1.0263546	-57.597225	115.00	8	1.100	0.900
8077	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.172417	13.80	8	1.100	0.900
8078	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.046016	13.80	8	1.100	0.900
8079	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.595727	13.80	8	1.100	0.900
8080	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.301833	13.80	8	1.100	0.900
8081	1	26.05	7.38	0.00	0.00	8	1.0004221	-70.447395	115.00	8	1.100	0.900
8082	1	0.00	0.00	0.00	0.00	8	1.0326303	-46.077752	500.00	7	1.100	0.900
8083	1	0.00	0.00	0.00	0.00	8	1.0265786	-48.837553	230.00	7	1.100	0.900
8084	1	0.00	0.00	0.00	0.00	8	1.0145563	-53.183130	161.00	7	1.100	0.900
8085	1	0.00	0.00	0.00	0.00	8	1.0146715	-53.697196	161.00	7	1.100	0.900
8086	1	21.25	6.02	0.00	0.00	8	1.0155996	-55.065377	115.00	7	1.100	0.900
8087	2	0.00	0.00	0.00	0.00	8	1.0326303	-46.077752	18.00	7	1.100	0.900
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	-43.259977	18.00	7	1.100	0.900
8089	1	21.47	6.08	0.00	0.00	8	1.0239731	-69.290897	115.00	8	1.100	0.900
8090	1	15.21	4.31	0.00	0.00	8	1.0152148	-67.165449	115.00	7	1.100	0.900
8091	1	11.87	3.36	0.00	35.00	8	1.0296497	-62.753455	115.00	7	1.100	0.900
8092	1	7.11	2.01	0.00	0.00	8	1.0038246	-66.475771	115.00	7	1.100	0.900
8093	1	4.91	1.39	0.00	0.00	8	1.0135524	-58.669799	115.00	8	1.100	0.900
8094	1	0.00	0.00	0.00	0.00	8	1.0089676	-42.527740	230.00	7	1.100	0.900
8095	1	146.81	41.60	0.00	0.00	8	0.9987210	-45.482246	115.00	7	1.100	0.900
8096	1	11.17	3.16	0.00	0.00	8	0.9963441	-69.433489	115.00	8	1.100	0.900
8097	1	0.00	0.00	0.00	0.00	8	1.0276496	-57.440955	230.00	8	1.100	0.900
8098	1	0.00	0.00	0.00	0.00	8	1.0222851	-60.898435	115.00	8	1.100	0.900
8099	2	0.00	0.00	0.00	0.00	8	1.0269943	-52.933874	13.80	8	1.100	0.900
8100	1	41.13	11.65	0.00	0.00	8	1.0220722	-69.167203	115.00	8	1.100	0.900
8101	1	12.54	3.55	0.00	0.00	8	1.0049662	-64.501019	115.00	8	1.100	0.900
8102	1	4.76	1.35	0.00	0.00	8	1.0117918	-50.725442	115.00	7	1.100	0.900
8103	1	8.15	2.31	0.00	0.00	8	1.0194496	-54.907351	115.00	7	1.100	0.900
8104	1	46.53	13.18	0.00	0.00	8	1.0123440	-43.038417	115.00	7	1.100	0.900
8105	1	0.00	0.00	0.00	0.00	8	1.0200256	-55.617294	230.00	8	1.100	0.900
8106	1	99.89	28.30	0.00	0.00	8	1.0043271	-59.551083	115.00	8	1.100	0.900
8107	1	9.21	2.61	0.00	30.00	8	1.0271604	-60.288142	115.00	8	1.100	0.900
8108	1	43.93	12.45	0.00	0.00	8	1.0039681	-71.828237	115.00	8	1.100	0.900
8109	1	51.76	14.67	0.00	0.00	8	0.9914081	-66.954700	115.00	8	1.100	0.900
8110	1	20.41	5.78	0.00	40.00	8	1.0163707	-66.738771	115.00	8	1.100	0.900
8111	1	87.11	24.68	0.00	0.00	8	1.0140881	-62.619613	115.00	8	1.100	0.900
8112	1	0.00	0.00	0.00	0.00	8	1.0322676	-58.277006	500.00	8	1.100	0.900
8113	1	0.00	0.00	0.00	0.00	8	1.0289308	-59.121465	230.00	8	1.100	0.900
8114	1	24.41	6.92	0.00	0.00	8	1.0247946	-61.087223	115.00	8	1.100	0.900
8115	2	0.00	0.00	0.00	0.00	8	1.0322676	-58.277006	13.80	8	1.100	0.900
8116	2	0.00	0.00	0.00	0.00	8	1.0322676	-58.277006	13.80	8	1.100	0.900
8117	2	0.00	0.00	0.00	0.00	8	1.0400000	-56.928662	13.80	8	1.100	0.900
8118	1	36.62	10.38	0.00	0.00	8	1.0044809	-65.788764	115.00	7	1.100	0.900
8119	1	48.00	13.60	0.00	0.00	8	1.0224976	-59.603182	115.00	8	1.100	0.900
8120	1	31.90	9.04	0.00	97.83	8	1.0300000	-48.438497	115.00	7	1.100	0.900
8121	1	79.16	22.43	0.00	0.00	8	1.0151331	-64.981400	115.00	8	1.100	0.900
8122	1	29.41	8.33	0.00	0.00	8	1.0221146	-48.503584	115.00	7	1.100	0.900
8123	1	17.53	4.97	0.00	0.00	8	0.9954240	-66.381553	115.00	8	1.100	0.900
8124	1	20.20	5.72	0.00	0.00	8	1.0038390	-64.541056	115.00	8	1.100	0.900
8125	1	45.16	12.80	0.00	30.00	8	1.0153941	-65.653450	115.00	8	1.100	0.900
8126	1	0.00	0.00	0.00	0.00	8	1.0323159	-52.734233	500.00	8	1.100	0.900
8127	1	0.00	0.00	0.00	0.00	8	1.0308013	-53.890721	230.00	8	1.100	0.900
8128	1	0.00	0.00	0.00	0.00	8	1.0311124	-56.200904	115.00	8	1.100	0.900
8129	2	0.00	0.00	0.00	0.00	8	1.0300000	-51.004667	18.00	8	1.100	0.900
8130	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.419887	18.00	8	1.100	0.900
8131	2	0.00	0.00	0.00	0.00	8	1.0300000	-50.529343	18.00	8	1.100	0.900
8132	1	21.93	6.21	0.00	0.00	8	0.9955312	-64.356381	115.00	7	1.100	0.900
8133	1	0.00	0.00	0.00	0.00	8	1.0217651	-62.758096	230.00	8	1.100	0.900
8134	1	111.50	31.59	0.00	0.00	8	1.0216471	-65.751951	115.00	8	1.100	0.900
8135	1	81.21	23.01	0.00	0.00	8	1.0245215	-68.873803	115.00	8	1.100	0.900
8136	1	10.05	2.85	0.00	0.00	8	1.0021627	-69.010348	115.00	8	1.100	0.900
8137	1	24.32	6.89	0.00	0.00	8	1.0096320	-62.466765	115.00	8	1.100	0.900
8138	1	6.50	1.84	0.00	58.77	8	1.0300000	-70.057372	115.00	8	1.100	0.900
8139	1	0.00	0.00	0.00	0.00	8	1.0058674	-43.243490	230.00	7	1.100	0.900
8140	1	168.51	47.74	0.00	0.00	8	0.9997373	-45.953832	115.00	7	1.100	0.900
8141	1	20.94	5.93	0.00	0.00	8	1.0149999	-51.648531	115.00	7	1.100	0.900
8142	1	22.36	6.34	0.00	0.00	8	0.9966618	-61.582602	115.00	8	1.100	0.900
8143	1	22.94	6.50	0.00	0.00	8	1.0200187	-45.366089	115.00	7	1.100	0.900
8144	1	6.05	1.71	0.00	0.00	8	1.0073101	-60.956188	115.00	7	1.100	0.900
8145	1	6.16	1.74	0.00	0.00	8	1.0078923	-65.888911	115.00	8	1.100	0.900
8146	1	49.91	14.14	0.00	0.00	8	1.0037178	-71.987085	115.00	8	1.100	0.900
8147	2	0.00	0.00	0.00	0.00	8	1.0118891	-59.113108	230.00	7	1.100	0.900
8148	1	0.00	0.00	0.00	0.00	8	1.0070894	-61.449257	161.00	7	1.100	0.900
8149	1	0.00	0.00	0.00	0.00	8	1.0006325	-65.690449	115.00	7	1.100	0.900
8150	1	8.51	2.41	0.00	0.00	8	1.0126897	-63.899899	115.00	8	1.100	0.900
8151	1	17.38	4.92	0.00	46.39	8	1.0300000	-67.115329	115.00	7	1.100	0.900
8152	2	46.35	13.13	0.00	0.00	8	1.0273080	-46.453181	115.00	7	1.100	0.900
8153	1	38.55	10.92	0.00	0.00	8	0.9945510	-70.908993	115.00	8	1.100	0.900
8154	1	26.31	7.46	0.00	0.00	8	1.0077149	-70.467330	115.00	8	1.100	0.900
8155	2	0.00	0.00	0.00	0.00	8	1.0283619	-46.783543	500.00	7	1.100	0.900
8156	1	0.00	0.00	0.00	0.00	8	1.0217376	-45.592083	230.00	7	1.100	0.900
8157	1	0.00	0.00	0.00	0.00	8	1.0157639	-49.626135	115.00	7	1.100	0.900
8158	2	0.00	0.00	0.00	0.00	8	1.0304950	-38.468866	500.00	7	1.100	0.900
8159	1	0.00	0.00	0.00	105.85	8	1.0300000	-41.814385	230.00	7	1.100	0.900
8160	1	90.76	25.71	0.00	0.00	8	1.0267162	-44.973869	115.00	7	1.100	0.900
];

%% generator data 
mpc.gen = [
1004	158.25	-30.38	44.94	-30.38	1.0100	253.20	1	211.00	63.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000
1006	25.73	-4.94	7.31	-4.94	1.0000	41.16	1	34.30	10.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000
1009	61.87	-11.88	17.57	-11.88	1.0000	99.00	1	82.50	24.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000
1011	9.97	0.00	0.00	0.00	1.0000	12.00	1	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000
1021	149.63	-28.73	42.49	-28.73	1.0000	239.40	1	199.50	59.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000
1023	135.00	-0.55	38.34	-25.92	1.0100	216.00	1	180.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000
1026	93.15	-6.08	26.45	-17.88	1.0000	149.04	1	124.20	37.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000
1033	208.50	-40.03	59.21	-40.03	1.0000	333.60	1	278.00	83.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000
1035	67.50	-9.13	19.17	-12.96	1.0000	108.00	1	90.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000
1039	110.63	-20.68	31.42	-21.24	1.0000	177.00	1	147.50	44.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.5000
1042	0.00	0.00	25.96	-17.55	1.0000	146.28	0	121.90	36.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000
1043	44.10	-3.60	12.52	-8.47	1.0000	70.56	1	58.80	17.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000
1048	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000
1049	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000
1050	89.15	-6.75	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000
1051	89.15	-4.90	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000
1052	89.15	-9.92	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000
1053	0.00	0.00	91.01	-19.85	1.0000	214.56	0	178.80	53.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.8000
1057	0.00	0.00	25.56	-17.28	1.0000	144.00	0	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000
1059	0.00	0.00	2.85	-0.62	1.0400	6.72	0	5.60	1.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.6000
1060	0.00	0.00	1.02	-0.22	1.0400	2.40	0	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.0000
1062	0.00	0.00	0.00	0.00	1.0100	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000
1063	0.00	0.00	0.00	0.00	1.0100	276.00	0	230.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000
1066	106.88	-3.74	30.35	-20.52	1.0000	171.00	1	142.50	42.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000
1070	120.38	18.61	34.19	-23.11	1.0400	192.60	1	160.50	48.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.5000
1072	191.59	26.59	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300
1073	191.59	33.37	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300
1074	191.59	29.74	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300
1075	191.59	30.73	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300
1076	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300
1077	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300
1078	95.23	16.25	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000
1079	95.23	-10.60	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000
1080	95.23	13.11	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000
1081	0.00	0.00	145.83	-31.80	1.0100	343.80	0	286.50	85.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	286.5000
1082	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
1084	86.62	24.60	24.60	-16.63	1.0400	138.60	1	115.50	34.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000
1088	56.25	-3.24	15.97	-10.80	1.0000	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000
1090	114.37	26.49	32.48	-21.96	1.0200	183.00	1	152.50	45.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.5000
1090	27.00	7.67	7.67	-5.18	1.0200	43.20	1	36.00	10.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000
2004	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000
2005	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000
2006	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000
2013	150.45	-28.89	42.73	-28.89	1.0000	240.72	1	200.60	60.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.6000
2019	0.00	0.00	46.43	-31.39	1.0400	261.60	0	218.00	65.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000
2023	83.10	15.44	42.42	-9.25	1.0200	100.00	1	83.33	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	83.3300
2024	166.21	22.70	84.83	-18.50	1.0200	200.00	1	166.67	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.6700
2042	59.70	-11.46	16.95	-11.46	1.0100	95.52	1	79.60	23.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000
2056	0.00	0.00	2.80	-0.73	0.9900	7.20	0	6.00	1.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000
2057	573.58	-57.93	335.52	-87.84	0.9900	864.00	1	720.00	216.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000
2059	60.00	-11.52	17.04	-11.52	1.0000	96.00	1	80.00	24.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000
2062	101.55	-12.30	28.84	-19.50	1.0200	162.48	1	135.40	40.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000
2071	112.50	-2.45	31.95	-21.60	1.0000	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
2076	22.50	6.39	6.39	-4.32	1.0400	36.00	1	30.00	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000
2078	84.38	-4.82	23.96	-16.20	1.0200	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000
2083	19.94	10.08	10.18	-2.22	1.0200	24.00	1	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000
2084	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000
2085	0.00	0.00	20.36	-4.44	1.0200	48.00	0	40.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000
2089	50.70	-0.28	14.40	-9.73	1.0000	81.12	1	67.60	20.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000
2094	0.00	0.00	2.13	-1.44	1.0000	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000
2095	0.00	0.00	16.93	-11.45	1.0000	95.40	0	79.50	23.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000
2099	7.50	-1.44	2.13	-1.44	1.0200	12.00	1	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000
2100	112.50	-21.60	31.95	-21.60	1.0200	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
2103	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300
2104	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300
2105	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300
2115	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200
2116	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200
2117	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200
2118	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200
2119	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200
2120	184.20	-4.84	94.02	-20.50	1.0100	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200
2123	136.28	-26.16	38.70	-26.16	1.0000	218.04	1	181.70	54.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000
2127	216.45	-32.21	61.47	-41.56	1.0400	346.32	1	288.60	86.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000
3004	28.13	-5.40	7.99	-5.40	1.0000	45.00	1	37.50	11.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000
3017	127.13	-0.17	36.10	-24.41	1.0100	203.40	1	169.50	50.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000
3020	112.50	1.33	31.95	-21.60	1.0300	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
3028	150.00	37.00	42.60	-28.80	1.0400	240.00	1	200.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000
3034	97.87	17.14	27.80	-18.79	1.0300	156.60	1	130.50	39.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000
3039	156.75	43.40	44.52	-30.10	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000
3043	0.00	0.00	0.66	-0.14	1.0400	1.56	0	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.3000
3044	0.00	0.00	45.50	-9.92	1.0400	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000
3045	0.00	0.00	227.52	-49.62	1.0400	536.40	0	447.00	134.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	447.0000
3048	180.75	51.33	51.33	-34.70	1.0400	289.20	1	241.00	72.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000
3055	183.88	35.84	52.22	-35.30	1.0400	294.20	1	245.17	73.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700
3056	183.88	24.17	52.22	-35.30	1.0400	294.20	1	245.17	73.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700
3057	183.88	22.55	52.22	-35.30	1.0400	294.20	1	245.17	73.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700
3060	124.22	13.20	35.28	-23.85	1.0400	198.75	1	165.63	49.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300
3061	124.22	13.96	35.28	-23.85	1.0400	198.75	1	165.63	49.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300
3062	124.22	19.50	35.28	-23.85	1.0400	198.75	1	165.63	49.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300
3063	124.22	14.90	35.28	-23.85	1.0400	198.75	1	165.63	49.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300
3065	60.37	-11.59	17.15	-11.59	1.0000	96.60	1	80.50	24.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000
3068	112.50	25.60	31.95	-21.60	1.0400	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
3071	127.65	-24.51	36.25	-24.51	1.0000	204.24	1	170.20	51.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000
3074	74.85	-7.14	21.26	-14.37	1.0000	119.76	1	99.80	29.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000
3081	186.75	34.00	53.04	-35.86	1.0400	298.80	1	249.00	74.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000
3084	174.37	-8.91	49.52	-33.48	1.0000	279.00	1	232.50	69.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000
3086	56.25	-1.69	15.97	-10.80	1.0000	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000
3087	0.00	0.00	15.97	-10.80	1.0000	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000
3092	150.00	18.47	42.60	-28.80	1.0400	240.00	1	200.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000
3095	90.45	19.63	25.69	-17.37	1.0400	144.72	1	120.60	36.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000
3098	120.00	17.91	34.08	-23.04	1.0400	192.00	1	160.00	48.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000
3105	44.50	-0.74	17.07	-0.74	1.0000	18.00	1	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.5000
3106	53.02	-2.69	62.48	-2.69	1.0000	65.88	1	162.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.8000
3110	63.00	11.92	17.89	-12.10	1.0400	100.80	1	84.00	25.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000
3112	56.10	-3.02	15.93	-10.77	1.0000	89.76	1	74.80	22.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000
3113	56.10	-2.33	15.93	-10.77	1.0000	89.76	1	74.80	22.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000
3117	47.25	-5.08	13.42	-9.07	1.0000	75.60	1	63.00	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000
3118	90.00	-8.53	25.56	-17.28	1.0000	144.00	1	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000
3120	29.70	0.00	0.00	0.00	1.0000	47.52	1	39.60	11.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000
3122	147.75	-13.30	41.96	-28.37	1.0000	236.40	1	197.00	59.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000
3127	101.25	-19.44	28.76	-19.44	1.0000	162.00	1	135.00	40.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000
3129	94.88	-18.22	26.94	-18.22	1.0000	151.80	1	126.50	37.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000
3131	85.50	22.86	24.28	-16.42	1.0200	136.80	1	114.00	34.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000
3137	75.90	21.56	21.56	-14.57	1.0300	121.44	1	101.20	30.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000
3141	68.62	-13.18	19.49	-13.18	1.0000	109.80	1	91.50	27.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.5000
4010	151.20	11.37	42.94	-29.03	1.0300	241.92	1	201.60	60.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000
4026	408.86	43.01	191.06	-50.02	1.0300	492.00	1	410.00	123.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000
4030	460.56	-61.26	290.04	-75.93	1.0100	746.88	1	622.40	186.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	622.4000
4045	93.40	7.46	35.86	-1.54	1.0200	37.80	1	93.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	93.4000
4046	28.50	1.95	10.94	-0.47	1.0200	11.52	1	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.5000
4047	27.48	3.40	75.10	-3.23	1.0200	79.20	1	195.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	195.7000
4050	150.00	-21.96	42.60	-28.80	1.0000	240.00	1	200.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000
4052	44.08	22.50	22.50	-4.91	1.0400	53.04	1	44.20	13.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000
4058	99.60	16.91	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000
4059	84.08	17.78	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000
4060	124.40	14.46	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000
4061	148.87	18.94	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300
4062	171.85	16.58	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300
4063	124.75	19.14	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300
4065	46.87	13.19	23.92	-5.22	1.0200	56.40	1	47.00	14.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000
4075	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300
4076	175.84	23.53	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300
4077	97.06	17.94	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300
4082	242.72	29.42	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000
4083	242.72	30.17	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000
4084	242.72	45.75	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000
4085	168.05	48.27	179.17	-39.07	1.0400	422.40	1	352.00	105.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	352.0000
4090	0.00	0.00	0.65	-0.17	1.0100	1.68	0	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000
4091	23.43	2.44	10.95	-2.87	1.0100	28.20	1	23.50	7.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.5000
4092	0.00	0.00	3.54	-0.93	1.0100	9.12	0	7.60	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.6000
4093	27.92	1.30	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000
4094	27.92	4.86	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000
4095	27.92	2.14	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000
4096	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000
4097	27.92	1.86	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000
4098	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000
4105	135.00	23.14	38.34	-25.92	1.0100	216.00	1	180.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000
4115	131.43	28.27	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000
4116	123.76	25.59	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000
4133	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000
4134	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000
4135	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000
4136	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000
4137	0.00	0.00	34.20	-7.46	1.0000	80.64	0	67.20	20.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000
4138	0.00	0.00	33.59	-7.33	1.0000	79.20	0	66.00	19.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000
4142	141.00	27.15	40.04	-27.07	1.0400	225.60	1	188.00	56.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000
4153	212.40	60.32	60.32	-40.78	1.0400	339.84	1	283.20	84.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000
4160	197.22	64.11	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700
4161	87.79	26.88	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700
4162	112.46	25.82	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700
4163	0.00	0.00	4.58	-1.00	1.0300	10.80	0	9.00	2.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000
4166	150.75	-28.94	42.81	-28.94	1.0000	241.20	1	201.00	60.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000
4177	112.50	-0.14	31.95	-21.60	1.0400	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
4181	150.07	42.62	42.62	-28.81	1.0400	240.12	1	200.10	60.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000
4183	152.25	43.24	43.24	-29.23	1.0300	243.60	1	203.00	60.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000
4192	74.79	17.88	38.17	-8.33	1.0200	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000
4192	183.26	17.88	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700
4192	0.00	0.00	12.22	-2.66	1.0200	28.80	0	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000
4192	60.83	17.88	31.05	-6.77	1.0200	73.20	1	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000
4192	10.37	5.29	5.29	-1.15	1.0200	12.48	1	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000
4192	136.48	17.88	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000
4192	155.90	17.88	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000
4192	155.90	17.88	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000
4192	183.26	17.88	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700
4192	183.26	17.88	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700
4194	151.20	42.94	42.94	-29.03	1.0200	241.92	1	201.60	60.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000
4195	69.00	-13.25	19.60	-13.25	1.0000	110.40	1	92.00	27.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000
5020	90.00	-16.73	25.56	-17.28	1.0000	144.00	1	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000
5023	0.00	0.00	2.44	-0.53	1.0400	5.76	0	4.80	1.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.8000
5035	0.00	0.00	2.14	-0.47	1.0200	5.04	0	4.20	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.2000
5036	0.00	0.00	3.26	-0.71	1.0200	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000
5037	93.74	67.42	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700
5038	93.74	65.51	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700
5039	93.74	148.81	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700
5040	93.74	49.29	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700
5041	93.74	71.23	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700
5042	93.74	61.20	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700
5051	84.46	43.11	43.11	-9.40	1.0200	101.64	1	84.70	25.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.7000
5057	0.00	0.00	161.53	-35.23	1.0000	380.82	0	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500
5058	251.16	-19.45	161.53	-35.23	1.0000	380.82	1	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500
5065	10.57	5.40	5.40	-1.18	1.0300	12.72	1	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000
5066	0.00	0.00	0.92	-0.20	1.0300	2.16	0	1.80	0.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.8000
5067	437.05	182.72	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700
5068	437.05	172.60	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700
5069	437.05	162.06	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700
5089	0.00	0.00	47.57	-2.05	1.0100	50.16	0	123.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	123.9000
5106	0.00	0.00	5.03	-1.32	1.0400	12.96	0	10.80	3.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.8000
5107	0.00	0.00	2.66	-0.70	1.0400	6.84	0	5.70	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.7000
5166	126.15	64.39	64.39	-14.04	1.0400	151.80	1	126.50	37.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000
5167	1.60	0.81	0.81	-0.18	1.0400	1.92	1	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.6000
5170	45.00	-8.64	12.78	-8.64	1.0000	72.00	1	60.00	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000
5198	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
5206	207.10	30.70	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700
5207	180.01	54.74	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700
5208	180.01	43.90	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700
5238	168.75	-32.40	47.93	-32.40	1.0000	270.00	1	225.00	67.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000
5243	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
5262	1211.61	43.12	447.12	-99.63	1.0100	1458.00	1	1215.00	364.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000
5263	1023.98	33.05	447.12	-99.63	1.0100	1458.00	1	1215.00	364.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000
5281	266.98	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300
5282	266.98	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300
5283	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300
5297	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000
5298	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000
5299	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000
5300	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000
5301	82.47	42.09	42.09	-9.18	1.0400	99.24	1	82.70	24.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.7000
5302	462.45	167.57	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500
5303	462.45	218.70	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500
5319	79.86	4.95	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000
5320	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000
5321	79.86	5.03	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000
5324	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700
5325	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700
5326	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700
5342	8.40	3.20	3.20	-0.14	1.0400	3.36	1	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000
5343	207.50	60.29	79.67	-3.43	1.0400	84.00	1	207.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	207.5000
5360	1005.19	-38.69	469.73	-122.98	1.0100	1209.60	1	1008.00	302.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1008.0000
5363	10.37	-1.15	5.29	-1.15	1.0000	12.48	1	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000
5364	212.73	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300
5365	212.73	-12.21	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300
5366	212.73	-10.72	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300
5367	212.73	-10.67	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300
5368	212.73	-18.83	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300
5369	212.73	-9.93	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300
5382	63.51	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000
5383	63.51	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000
5399	124.20	35.27	35.27	-23.85	1.0400	198.72	1	165.60	49.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6000
5403	89.15	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000
5404	77.23	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000
5405	84.77	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000
5406	89.15	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000
5415	121.66	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000
5416	121.66	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000
5417	121.66	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000
5418	118.47	-13.19	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000
5419	118.47	-13.19	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000
5423	12.36	-1.38	6.31	-1.38	1.0000	14.88	1	12.40	3.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.4000
5424	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000
5444	288.19	9.22	147.10	-32.08	1.0100	346.80	1	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000
5444	288.19	9.22	147.10	-32.08	1.0100	346.80	1	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000
5444	140.90	9.22	71.92	-15.68	1.0100	169.56	1	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000
5444	140.90	9.22	71.92	-15.68	1.0100	169.56	1	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000
6006	212.40	67.03	108.42	-23.64	1.0400	255.60	1	213.00	63.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000
6007	0.00	0.00	216.83	-47.29	1.0400	511.20	0	426.00	127.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	426.0000
6008	197.78	58.89	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300
6009	197.78	36.87	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300
6010	197.78	49.59	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300
6041	0.00	20.48	20.48	-0.88	1.0400	21.60	1	53.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	53.4000
6042	0.00	47.28	122.91	-5.29	1.0400	129.60	1	320.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	320.2000
6048	0.00	0.00	1.73	-0.38	1.0400	4.08	0	3.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.4000
6049	0.00	0.00	4.89	-1.07	1.0400	11.52	0	9.60	2.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000
6050	0.00	0.00	2.24	-0.49	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000
6051	57.24	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000
6052	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000
6053	57.24	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000
6054	57.24	25.81	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000
6069	123.82	28.89	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700
6070	131.29	12.96	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700
6071	105.90	37.35	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700
6072	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700
6073	131.29	22.03	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700
6074	131.29	21.37	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700
6078	477.30	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300
6079	328.92	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300
6080	328.92	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300
6082	41.37	13.83	25.04	-1.08	1.0400	26.40	1	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.3000
6083	65.30	10.37	25.04	-1.08	1.0400	26.40	1	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.3000
6085	1.05	0.00	0.00	0.00	1.0400	1.68	1	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000
6086	22.50	0.00	0.00	0.00	1.0400	36.00	1	30.00	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000
6087	0.00	0.00	0.00	0.00	1.0400	6.60	0	5.50	1.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.5000
6088	7.95	0.00	0.00	0.00	1.0400	12.72	1	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000
6089	10.42	0.00	0.00	0.00	1.0400	16.68	1	13.90	4.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.9000
6090	30.52	0.00	0.00	0.00	1.0400	48.84	1	40.70	12.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000
6104	60.33	30.79	30.79	-6.72	1.0400	72.60	1	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000
6105	60.33	30.79	30.79	-6.72	1.0400	72.60	1	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000
6106	120.66	61.59	61.59	-13.43	1.0400	145.20	1	121.00	36.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000
6110	301.18	87.49	275.22	-72.05	1.0400	708.72	1	590.60	177.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.6000
6111	293.63	88.39	308.26	-80.70	1.0400	793.80	1	661.50	198.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	661.5000
6144	0.00	0.00	4.28	-0.93	1.0300	10.08	0	8.40	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000
6145	322.85	24.28	227.01	-49.51	1.0300	535.20	1	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000
6146	322.85	25.11	227.01	-49.51	1.0300	535.20	1	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000
6147	283.22	26.24	474.39	-103.45	1.0300	1118.40	1	932.00	279.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.0000
6148	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000
6149	219.40	76.01	367.50	-80.14	1.0300	866.40	1	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000
6164	71.43	22.92	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500
6165	71.43	20.19	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500
6166	71.43	49.22	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500
6167	71.43	26.16	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500
6213	177.90	15.92	68.29	-2.94	1.0400	72.00	1	177.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	177.9000
6214	552.30	49.78	212.06	-9.13	1.0400	223.60	1	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	552.3000
6215	552.30	77.72	212.06	-9.13	1.0400	223.60	1	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	552.3000
6216	552.30	48.91	212.06	-9.13	1.0400	223.60	1	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	552.3000
6242	60.83	14.21	31.05	-6.77	1.0400	73.20	1	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000
6243	182.49	34.63	93.15	-20.31	1.0400	219.60	1	183.00	54.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000
6244	297.17	42.40	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000
6245	297.17	48.56	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000
6246	297.17	90.53	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000
6247	182.82	74.02	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300
6248	182.82	38.32	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300
6249	182.82	26.50	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300
6257	58.95	-21.53	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000
6258	106.96	-13.01	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000
6259	0.00	0.00	26.16	-5.71	1.0200	61.68	0	51.40	15.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.4000
6260	78.10	-27.17	130.81	-28.53	1.0200	308.40	1	257.00	77.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000
6266	4.50	1.72	1.72	-0.07	1.0400	1.80	1	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.5000
6267	7.20	2.73	2.73	-0.12	1.0400	2.88	1	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.2000
6268	4.50	1.72	1.72	-0.07	1.0400	1.80	1	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.5000
6269	7.20	2.73	2.73	-0.12	1.0400	2.88	1	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.2000
6270	0.00	0.00	6.82	-0.29	1.0400	7.20	0	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000
6271	0.00	0.00	4.09	-0.18	1.0400	4.32	0	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.0000
6272	0.00	0.00	2.73	-0.12	1.0400	2.88	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.2000
6273	0.00	0.00	2.73	-0.12	1.0400	2.88	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.2000
6274	8.40	3.20	3.20	-0.14	1.0400	3.36	1	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000
6295	62.67	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300
6296	62.67	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300
6297	62.70	-22.56	104.97	-22.89	1.0200	247.48	1	206.23	61.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300
6301	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000
6302	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500
6303	213.83	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500
6304	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500
6305	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500
6349	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000
6349	31.30	52.43	52.43	-11.43	1.0400	123.60	1	103.00	30.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000
6349	0.00	0.00	1.17	-0.26	1.0400	2.76	0	2.30	0.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.3000
6349	0.00	0.00	2.34	-0.51	1.0400	5.52	0	4.60	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.6000
6349	0.00	0.00	0.76	-0.17	1.0400	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000
6349	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000
6349	0.00	0.00	3.26	-0.71	1.0400	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000
6349	110.31	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000
6349	110.31	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000
7005	162.55	35.13	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000
7006	162.55	61.50	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000
7007	162.55	40.60	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000
7008	162.55	38.07	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000
7009	162.55	34.53	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000
7015	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000
7021	22.34	11.40	11.40	-2.49	1.0400	26.88	1	22.40	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.4000
7022	47.27	14.98	24.13	-5.26	1.0400	56.88	1	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000
7023	47.27	23.95	24.13	-5.26	1.0400	56.88	1	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000
7024	94.54	48.25	48.25	-10.52	1.0400	113.76	1	94.80	28.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	94.8000
7025	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000
7031	29.10	0.00	0.00	0.00	1.0400	46.56	1	38.80	11.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.8000
7032	7.50	0.00	0.00	0.00	1.0400	12.00	1	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000
7033	7.50	0.00	0.00	0.00	1.0400	12.00	1	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000
7034	0.00	0.00	0.00	0.00	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000
7045	187.92	-7.66	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500
7046	187.92	-18.80	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500
7061	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000
7062	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000
7063	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000
7064	83.17	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000
7065	83.17	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000
7066	68.10	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000
7079	159.88	34.33	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500
7080	165.51	26.89	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500
7081	165.51	27.24	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500
7082	165.51	33.23	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500
7098	1237.14	168.90	498.38	-111.05	1.0000	1625.16	1	1354.30	406.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000
7099	1350.52	-67.59	498.38	-111.05	1.0000	1625.16	1	1354.30	406.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000
7107	149.58	76.35	76.35	-16.65	1.0400	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000
7108	50.86	18.44	25.96	-5.66	1.0400	61.20	1	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000
7109	50.86	22.40	25.96	-5.66	1.0400	61.20	1	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000
7110	195.45	46.15	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000
7111	195.45	45.00	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000
7112	195.45	71.42	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000
7113	195.45	38.63	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000
7114	195.45	75.79	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000
7115	195.45	76.14	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000
7121	0.00	0.00	1.88	-0.41	1.0400	4.44	0	3.70	1.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.7000
7122	0.00	0.00	2.19	-0.48	1.0400	5.16	0	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.3000
7133	16.25	-1.81	8.30	-1.81	1.0000	19.56	1	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000
7134	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500
7135	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500
7136	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500
7137	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500
7138	379.64	-42.26	193.78	-42.26	1.0000	456.84	1	380.70	114.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	380.7000
7139	58.83	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000
7140	58.83	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000
7141	58.83	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000
7142	58.83	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000
7146	10.17	-1.13	5.19	-1.13	1.0100	12.24	1	10.20	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.2000
7162	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000
7163	110.29	51.88	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000
7164	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000
7165	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000
7166	110.29	44.47	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000
7167	110.29	37.04	56.30	-12.28	1.0400	132.72	1	110.60	33.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000
7168	87.47	44.65	44.65	-9.74	1.0400	105.26	1	87.72	26.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200
7169	87.47	44.65	44.65	-9.74	1.0400	105.26	1	87.72	26.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200
7170	333.76	106.30	178.59	-38.95	1.0400	421.04	1	350.87	105.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.8700
7189	6.88	3.51	3.51	-0.77	1.0300	8.28	1	6.90	2.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.9000
7190	47.87	11.60	24.43	-5.33	1.0300	57.60	1	48.00	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000
7191	0.00	0.00	2.55	-0.55	1.0300	6.00	0	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000
7192	34.90	16.42	17.81	-3.88	1.0300	42.00	1	35.00	10.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000
7193	7.48	3.82	3.82	-0.83	1.0300	9.00	1	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000
7194	230.31	41.22	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500
7195	230.31	35.49	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500
7196	230.31	64.14	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500
7197	230.31	99.57	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500
7207	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000
7208	762.86	78.79	389.39	-84.92	1.0400	918.00	1	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000
7209	762.86	102.21	389.39	-84.92	1.0400	918.00	1	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000
7210	178.00	26.63	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000
7211	178.00	37.38	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000
7212	178.00	24.36	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000
7266	303.75	-33.81	155.04	-33.81	1.0100	365.52	1	304.60	91.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.6000
7267	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400
7268	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400
7269	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400
7270	180.77	-20.12	92.27	-20.12	1.0100	217.54	1	181.28	54.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.2800
7280	0.00	0.00	13.08	-2.85	1.0400	30.84	0	25.70	7.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.7000
7281	0.00	0.00	7.64	-1.67	1.0400	18.00	0	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000
7284	0.00	0.00	0.00	0.00	1.0400	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000
7285	21.22	0.00	0.00	0.00	1.0400	33.96	1	28.30	8.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000
7286	21.22	0.00	0.00	0.00	1.0400	33.96	1	28.30	8.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000
7287	21.22	0.00	0.00	0.00	1.0400	33.96	1	28.30	8.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000
7288	21.22	0.00	0.00	0.00	1.0400	33.96	1	28.30	8.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000
7289	42.45	0.00	0.00	0.00	1.0400	67.92	1	56.60	16.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000
7307	96.41	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800
7308	96.41	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800
7309	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800
7310	96.41	38.44	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800
7311	192.83	98.42	98.42	-21.46	1.0400	232.04	1	193.37	58.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.3700
7323	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4800
7324	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4800
7325	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4800
7326	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4800
7329	30.97	35.18	51.87	-11.31	1.0400	122.28	1	101.90	30.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.9000
7334	0.00	0.00	2.19	-0.57	1.0400	5.64	0	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000
7335	137.81	138.96	211.33	-55.33	1.0400	544.20	1	453.50	136.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	453.5000
7349	312.95	128.81	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300
7350	312.95	55.67	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300
7351	312.95	43.91	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300
7352	312.95	45.54	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300
7353	594.84	71.54	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000
7354	591.07	115.27	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000
7355	591.07	114.45	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000
7356	591.02	119.03	348.26	-75.95	1.0400	821.04	1	684.20	205.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000
7357	16.25	8.30	8.30	-1.81	1.0400	19.56	1	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000
7358	224.57	36.38	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000
7359	224.57	80.11	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000
7360	224.57	49.03	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000
7361	102.41	29.98	52.27	-11.40	1.0400	123.24	1	102.70	30.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.7000
7369	106.97	29.97	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700
7370	106.97	24.12	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700
7371	106.97	28.84	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700
7372	106.97	30.78	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700
7373	106.97	54.60	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700
7374	106.97	37.82	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700
7375	183.15	37.09	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600
7376	183.15	40.27	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600
7377	183.15	51.21	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600
7378	183.15	41.75	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600
7379	183.15	45.02	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600
7389	541.28	276.29	276.29	-60.25	1.0400	651.36	1	542.80	162.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	542.8000
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000
7400	143.60	-15.98	73.30	-15.98	1.0000	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000
7400	445.15	-49.55	227.22	-49.55	1.0000	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000
7406	62.92	336.72	999.00	-999.00	1.0400	75.72	1	63.10	18.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.1000
7406	309.13	336.72	999.00	-999.00	1.0400	372.00	1	310.00	93.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000
7414	102.11	-11.37	52.12	-11.37	1.0300	122.88	1	102.40	30.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.4000
7419	87.95	-3.59	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000
7419	87.95	-3.59	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000
7422	2.07	3.46	3.46	-0.75	1.0400	8.16	1	6.80	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000
7422	52.33	44.45	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000
7422	52.33	44.45	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000
7422	34.19	44.45	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000
7422	34.19	44.45	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000
7422	34.19	44.45	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000
7422	34.19	44.45	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000
7422	58.07	44.45	97.27	-21.21	1.0400	229.32	1	191.10	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.1000
7422	52.33	44.45	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000
7422	52.33	44.45	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000
7422	52.33	44.45	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000
7428	30.55	22.57	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200
7428	39.51	22.57	66.17	-14.43	1.0400	156.00	1	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000
7428	39.51	22.57	66.17	-14.43	1.0400	156.00	1	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000
7428	30.55	22.57	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200
7428	30.55	22.57	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200
7428	30.55	22.57	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200
7428	30.55	22.57	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200
7428	30.55	22.57	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200
7428	22.79	22.57	38.17	-8.33	1.0400	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000
7428	0.00	0.00	41.23	-8.99	1.0400	97.20	0	81.00	24.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000
7428	3.56	5.96	5.96	-1.30	1.0400	14.04	1	11.70	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000
8024	33.00	0.00	0.00	0.00	1.0400	52.80	1	44.00	13.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000
8033	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300
8034	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300
8035	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300
8036	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300
8046	172.19	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700
8047	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700
8048	172.19	87.89	87.89	-19.17	1.0400	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700
8049	172.19	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700
8050	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700
8051	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700
8060	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000
8061	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000
8070	0.00	0.00	431.00	-112.84	1.0000	1109.88	0	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000
8071	922.32	-94.45	431.00	-112.84	1.0000	1109.88	1	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000
8077	234.24	8.02	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000
8078	234.24	6.57	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000
8079	234.24	7.24	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000
8080	234.24	7.15	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000
8087	0.00	0.00	418.33	-109.52	1.0400	1077.24	0	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000
8088	895.19	139.54	418.33	-109.52	1.0400	1077.24	1	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000
8099	85.50	0.00	0.00	0.00	1.0400	136.80	1	114.00	34.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000
8115	0.00	0.00	4.66	-1.22	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000
8116	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000
8117	227.51	69.50	163.89	-42.91	1.0400	422.04	1	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000
8129	658.16	-49.85	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000
8130	658.16	-8.92	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000
8131	658.16	-36.33	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000
8147	0.00	0.00	1.86	-0.49	1.0300	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000
8147	0.00	0.00	111.51	-29.19	1.0300	287.16	0	239.30	71.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.3000
8152	0.00	0.00	11.20	-2.44	1.0000	26.40	0	22.00	6.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000
8155	174.11	-21.30	81.36	-21.30	1.0000	209.52	1	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000
8158	0.00	0.00	53.44	-11.65	1.0000	126.00	0	105.00	31.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	105.0000
8158	0.00	0.00	49.98	-10.90	1.0000	117.84	0	98.20	29.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.2000
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
2	0	0	4	0	0	1	0
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.48	10.07	-67.23	-8.93
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.48	10.07	-67.23	-8.93
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.87	-13.02	78.15	14.31
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.87	-13.02	78.15	14.31
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.17	-5.06	-1.17	-1.60
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.73	-2.21	-16.58	0.69
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-28.32	5.49	28.36	-4.55
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.67	-4.40	-77.38	5.23
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.65	1.04	49.02	-0.67
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.57	-35.87	-185.12	40.56
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	25.73	-4.94	-25.69	5.94
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.76	4.11	-42.43	-3.90
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.91	-24.98	-75.54	26.10
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.89	-23.25	-7.79	22.94
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.28	-3.01	1.28	-2.37
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.58	-7.05	-4.56	2.84
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.87	-11.88	-61.69	15.53
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.46	-5.85	-56.03	7.86
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.23	-9.68	-4.22	9.14
1011	1010	0.007210	0.324600	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.97	0.00	-9.97	0.30
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.83	-4.10	-8.79	0.25
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.59	3.70	15.76	-7.98
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.28	16.46	79.22	-7.92
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.31	16.64	73.30	-7.48
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.93	-7.60	-13.83	4.43
1047	1013	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.82	-10.34	-58.49	11.29
1086	1013	0.079000	0.193110	0.02529	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.06	10.04	15.33	-11.97
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.23	-0.01	-17.13	-2.13
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.45	-0.62	19.60	-1.49
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.63	13.74	16.72	-14.75
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.61	-18.21	13.74	16.58
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.37	-0.95	-26.15	0.49
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.54	-25.19	-35.90	25.84
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.97	-8.05	57.23	8.73
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.76	-1.06	-85.97	10.77
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.52	-1.34	-26.44	0.93
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.73	5.60	13.85	-8.61
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.57	16.11	-102.87	-12.46
1019	1071	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.91	53.02	44.12	-52.23
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.12	-52.23	-43.91	53.02
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.79	-1.30	66.04	5.39
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.63	-28.73	-148.87	46.81
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.02	-25.92	-49.77	26.35
1084	1020	0.010560	0.063370	0.00860	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.74	9.28	33.86	-9.45
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.98	3.87	-62.27	-2.23
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.81	13.15	-100.81	-7.36
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	135.00	-0.55	-134.04	21.51
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.19	-8.56	-28.07	7.49
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.19	-8.56	-28.07	7.49
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.56	-16.52	90.74	20.85
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.15	-6.08	-92.78	21.81
1027	1045	0.025050	0.109570	0.01669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.67	31.95	14.99	-32.23
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.90	-11.72	-86.54	16.45
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.13	-17.83	-46.03	17.97
1029	1056	0.020540	0.117330	0.01763	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.28	-8.61	47.75	9.41
1030	1038	0.074040	0.422850	0.06354	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.68	1.65	24.10	-5.86
1083	1030	0.065370	0.373340	0.05610	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.88	-4.17	-16.70	-0.65
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.70	39.36	120.13	-29.17
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.81	3.64	-3.80	-5.20
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.10	-13.84	-67.90	17.67
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.49	-24.88	-101.18	21.82
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	226.71	-1.88	-219.90	40.96
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-9.13	-67.30	13.08
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.38	-1.12	50.58	1.68
1088	1036	0.020650	0.117930	0.01772	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.81	-3.00	-9.79	1.35
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.27	-20.92	45.44	21.23
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.63	-20.68	-110.38	31.56
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.26	-6.49	-60.86	7.53
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.43	21.69	77.03	-19.40
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.21	-3.96	59.23	6.54
1042	1041	0.004190	0.111230	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.10	-3.60	-44.04	6.11
1065	1041	0.003860	0.022030	0.00331	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.17	10.59	-15.15	-10.85
1041	1067	0.003930	0.017220	0.00262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.20	4.74	-59.06	-4.40
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.63	-18.46	-45.71	19.94
3130	1044	0.027310	0.190290	0.03111	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.38	-10.08	-61.31	14.30
1045	1064	0.005450	0.037940	0.00620	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.68	16.76	10.70	-17.20
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.23	-13.24	-76.30	19.36
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.22	-9.82	-62.91	15.21
1048	1047	0.003350	0.065760	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1049	1047	0.002760	0.117830	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-6.75	-88.90	14.69
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-4.90	-88.70	15.13
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-9.92	-88.85	16.56
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-80.77	25.53	80.93	-19.52
1047	1085	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.07	-13.34	-54.78	14.07
1053	1081	0.003000	0.030000	0.06000	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.77	-25.53	-80.57	21.20
1054	1056	0.022020	0.096330	0.01467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.07	-16.34	12.15	15.18
1089	1054	0.087370	0.213570	0.02796	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.09	-14.49	-2.92	12.10
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.67	-2.16	-43.69	2.99
1057	1056	0.003150	0.131200	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.69	26.44	60.61	-23.20
1056	1065	0.022690	0.129620	0.01948	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.11	37.95	91.13	-28.41
1059	1058	0.026550	0.461870	0.00000	33.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1060	1058	0.008940	0.388540	0.00000	27.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.43	-8.17	-86.89	11.05
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.43	-8.17	-86.89	11.05
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.16	-12.96	-79.18	17.91
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.16	-12.96	-79.18	17.91
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1063	1061	0.005670	0.104090	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.93	-2.90	-14.81	0.44
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.88	-3.74	-106.30	17.82
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.44	-0.24	-45.80	1.38
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.38	18.61	-119.97	-9.00
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.24	-15.11	-50.66	16.21
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	26.59	-189.65	4.77
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	33.37	-189.74	19.48
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	29.74	-189.48	16.15
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	30.73	-190.22	6.06
1076	1071	0.001410	0.049370	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1077	1071	0.006410	0.120470	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.23	16.25	-94.75	1.21
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-639.78	161.69	640.32	30.96
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.23	13.11	-94.14	5.20
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	73.94	60.89	-73.79	-55.14
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-365.80	-0.44	367.50	-86.14
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-365.80	-0.44	367.50	-86.14
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.82	-17.54	-106.81	9.17
1084	3130	0.020490	0.091310	0.01339	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.32	9.93	-53.72	-8.67
1085	1086	0.033920	0.148380	0.02260	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.85	-11.10	-24.61	9.82
1090	1085	0.020180	0.137860	0.02346	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.61	6.77	8.63	-9.00
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.39	-3.86	18.51	-4.04
1091	2048	0.021930	0.096670	0.04500	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.28	-4.23	-13.24	-0.40
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.51	-5.75	-43.41	4.98
2022	2001	0.008390	0.036970	0.01721	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.09	7.32	-65.73	-7.46
2027	2001	0.009550	0.040620	0.02032	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.34	4.33	17.37	-6.24
2003	2002	0.000300	0.019860	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-202.87	0.40	202.99	7.59
2004	2002	0.000220	0.014660	0.00000	635.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2005	2002	0.000330	0.017140	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2006	2002	0.000360	0.026790	0.00000	636.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2021	2002	0.000970	0.011750	0.78032	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	739.91	-52.24	-734.75	34.53
2002	2101	0.000310	0.003700	0.24573	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	531.76	-42.12	-530.90	27.16
2038	2003	0.003530	0.020670	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.86	-8.05	41.93	7.37
2003	2047	0.001300	0.009900	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.94	-7.76	-160.61	9.74
2007	2114	0.008880	0.052070	0.02600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.24	-3.51	76.76	3.88
2007	2122	0.008610	0.036610	0.01831	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.70	0.81	-66.32	-1.02
2014	2008	0.022530	0.099310	0.04623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.29	-0.31	10.31	-4.39
2008	2052	0.018770	0.082710	0.03850	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.37	2.11	18.44	-5.83
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.91	23.91	105.25	-19.81
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.40	62.09	8.68	-62.50
2109	2009	0.007250	0.030840	0.01542	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.74	-28.52	73.17	28.76
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.65	-4.26	16.71	-0.73
2010	2079	0.020610	0.090830	0.04228	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.67	4.48	34.91	-7.91
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.85	12.17	39.26	-15.99
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.64	-31.11	-116.58	36.00
2013	2011	0.000430	0.028970	0.00000	412.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.45	-28.89	-150.36	35.29
2127	2011	0.001080	0.013070	0.86827	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-266.21	-13.85	266.93	-71.29
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.03	15.31	72.67	-15.38
2012	2052	0.020080	0.088510	0.04120	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.64	-1.51	-43.28	-1.21
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.00	7.11	29.09	-8.95
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.34	26.27	118.70	-22.70
2014	2029	0.018590	0.079080	0.03955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.14	-6.90	15.18	2.95
2015	2037	0.008620	0.037990	0.01769	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.98	-32.86	-8.89	31.44
5014	2015	0.009610	0.042370	0.01972	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.79	-33.01	-13.67	31.53
2043	2016	0.005930	0.026140	0.01217	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.63	-11.37	-22.60	10.29
2069	2016	0.008400	0.037050	0.01725	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.92	29.22	-46.67	-29.91
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.91	-5.01	-28.90	5.42
2019	2017	0.000200	0.011820	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2017	2096	0.002530	0.030680	2.03836	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-256.69	-74.25	258.29	-122.84
2017	2127	0.000890	0.010810	0.71846	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	285.60	-143.73	-284.82	76.13
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.91	5.01	29.00	-7.11
2045	2020	0.000970	0.005480	0.00295	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.06	20.12	167.34	-18.85
2055	2020	0.001020	0.007440	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	215.78	-2.20	-215.31	5.26
2022	2021	0.000340	0.018880	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-183.35	-13.68	183.47	19.92
2023	2021	0.000540	0.034060	0.00000	319.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.10	15.44	-83.06	-13.10
2024	2021	0.000360	0.024250	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	166.21	22.70	-166.11	-16.14
2113	2021	0.000100	0.001240	0.08207	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	674.65	-64.48	-674.20	61.55
2022	2040	0.022070	0.093910	0.04697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.64	-2.57	-12.61	-2.07
2064	2022	0.005580	0.031560	0.01697	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.58	-4.69	93.06	5.66
2025	2055	0.002300	0.010160	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.32	-25.36	33.36	25.07
2067	2025	0.003170	0.014000	0.00651	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.31	-14.74	-6.30	14.14
2058	2026	0.024750	0.105260	0.05264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.29	-13.44	-63.30	12.09
2128	2026	0.012070	0.053180	0.02475	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.47	15.88	44.73	-17.36
2027	2090	0.016920	0.074550	0.03470	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.78	-5.34	-13.75	1.99
2028	2045	0.003630	0.021290	0.01063	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.67	30.08	144.45	-26.52
2028	2109	0.010260	0.045200	0.02104	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.74	-20.21	38.93	18.94
2112	2028	0.003690	0.021610	0.01079	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.11	19.02	168.16	-13.91
2030	2106	0.011800	0.051990	0.02420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.27	-17.22	-66.70	17.38
2122	2030	0.007370	0.043200	0.02157	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.40	-0.21	-114.42	3.86
2031	2048	0.023980	0.105670	0.04919	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.30	-13.62	-33.02	9.64
2031	2087	0.021770	0.092590	0.04631	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.06	11.99	39.42	-15.34
2032	2114	0.010970	0.048340	0.02250	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.60	-0.66	59.98	0.07
2122	2032	0.014140	0.062320	0.02901	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.80	-0.67	56.24	-0.29
2129	2033	0.005220	0.022980	0.01070	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.60	14.75	38.69	-15.40
2033	5288	0.009250	0.039350	0.01968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.27	11.56	52.54	-12.34
2034	2043	0.004390	0.018670	0.00934	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.91	-10.97	-26.87	10.17
2046	2034	0.004680	0.019930	0.00997	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.30	-10.25	-32.25	9.46
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.58	12.39	62.12	-13.53
2035	2091	0.018630	0.105280	0.05663	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.90	-13.72	-56.30	11.16
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.50	43.35	89.71	-42.90
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.91	-55.14	-47.78	55.16
2037	2065	0.004150	0.024340	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.36	-36.62	-140.52	40.29
2110	2037	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.51	-1.95	-135.97	4.19
2081	2038	0.006390	0.037480	0.01871	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.16	-8.61	39.26	7.31
2039	2086	0.008450	0.037250	0.01734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.12	8.41	53.37	-9.03
5285	2039	0.005690	0.033340	0.01665	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.91	-8.76	-22.88	7.31
2039	5455	0.003710	0.021730	0.01085	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.44	-17.29	-70.24	17.37
2040	2114	0.023350	0.099320	0.04967	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.10	1.38	31.32	-5.49
2121	2040	0.008940	0.039380	0.01833	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.73	2.26	27.80	-3.81
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.70	-11.46	-59.62	14.24
2041	2058	0.013600	0.057860	0.02893	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.05	1.13	13.07	-4.10
2065	2044	0.010210	0.044970	0.02093	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.73	19.56	4.77	-21.55
2044	2102	0.014650	0.064530	0.03004	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.18	13.79	32.36	-16.10
2063	2046	0.003630	0.020510	0.01103	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.54	-4.50	-54.43	3.98
2092	2047	0.003760	0.022030	0.01100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.87	17.48	145.66	-13.98
2079	2048	0.029440	0.129730	0.06039	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.39	6.64	39.84	-11.05
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.82	16.53	118.04	-12.16
2090	2050	0.023770	0.104750	0.04876	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.61	-2.28	-36.30	-1.20
2050	5268	0.012730	0.054120	0.02707	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.64	0.16	-32.50	-2.25
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.85	42.52	142.35	-36.10
2051	2112	0.008730	0.049340	0.02654	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.20	31.04	162.57	-20.31
5285	2053	0.007570	0.042800	0.02302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.06	5.89	33.15	-7.66
2053	5362	0.011180	0.065520	0.03272	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.28	-0.59	62.72	-0.09
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.24	2.99	194.30	-0.18
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.24	2.99	194.30	-0.18
2056	2054	0.000690	0.063230	0.00000	227.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2057	2054	0.000250	0.013210	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	573.58	-57.93	-572.73	102.73
2127	2054	0.033000	0.043000	2.30000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	305.27	-229.09	-273.49	31.28
2054	5236	0.000800	0.009710	0.64507	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	457.62	-133.64	-455.86	90.13
2059	2058	0.005370	0.100850	0.00000	99.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	-11.52	-59.81	15.14
2123	2058	0.005240	0.023100	0.01075	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.58	-3.46	-17.56	2.39
2060	2064	0.006080	0.035620	0.01779	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.12	-1.22	82.53	1.85
5136	2060	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.07	0.15	78.33	0.15
2062	2061	0.001600	0.041030	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.55	-12.30	-101.39	16.42
2092	2063	0.004090	0.023970	0.01197	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.76	-24.31	-120.15	26.66
2126	2065	0.007120	0.040250	0.02165	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.54	-23.65	66.88	23.34
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.75	-11.79	-69.24	11.52
2068	2067	0.009950	0.058320	0.02912	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.64	-0.20	-60.27	-0.55
2068	2088	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.40	-1.43	66.46	1.38
2069	2072	0.005570	0.032670	0.01631	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.26	37.54	98.85	-35.79
2069	5074	0.010200	0.044930	0.02092	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.42	53.26	-29.05	-53.77
2071	2070	0.001290	0.057080	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-2.45	-112.34	9.67
2088	2070	0.002350	0.013760	0.00687	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.83	-4.85	15.83	4.20
2070	5237	0.007270	0.030950	0.01548	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.50	-13.87	-95.82	15.25
2072	2102	0.008400	0.049250	0.02460	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.56	33.04	109.61	-29.44
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	73.32	-25.80	-73.18	28.45
2076	2073	0.003470	0.073890	0.00000	64.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	6.39	-22.48	-6.01
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.32	13.10	47.77	-15.21
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.85	4.56	21.92	-8.34
2075	2074	0.013030	0.293080	0.00000	19.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.62	-24.50	-73.32	25.80
2078	2077	0.002000	0.071390	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.38	-4.82	-84.24	9.72
2077	2110	0.002180	0.012780	0.00638	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.59	-50.01	-145.10	52.23
2077	2133	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.35	40.29	61.51	-40.30
2086	2080	0.013380	0.058960	0.02745	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.56	8.41	55.99	-9.26
2133	2080	0.012360	0.072440	0.03618	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.19	38.69	67.92	-38.06
2081	2129	0.012570	0.053490	0.02675	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.69	7.35	-34.53	-9.33
2083	2082	0.004010	0.143090	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.94	10.08	-19.92	-9.39
2084	2082	0.004140	0.180220	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2085	2082	0.001560	0.072380	0.00000	98.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2089	2088	0.002590	0.123980	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.70	-0.28	-50.63	3.47
2090	2121	0.017630	0.075000	0.03751	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.29	-0.40	25.40	-2.92
2094	2093	0.001700	0.103370	0.00000	88.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2095	2093	0.001490	0.051010	0.00000	164.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	138.41	-20.45	-138.38	21.80
2099	2096	0.000300	0.034770	0.00000	237.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	-1.44	-7.50	1.46
2100	2096	0.000750	0.042350	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.41	26.93
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.51	5.75	43.54	-3.36
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.95	23.81	183.72	-25.81
2102	2101	0.000130	0.009160	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-281.91	16.32	282.01	-9.20
2103	2101	0.000190	0.012520	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2104	2101	0.000220	0.016400	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2105	2101	0.000550	0.025880	0.00000	544.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
2101	5083	0.000590	0.007210	0.47876	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	248.89	-17.95	-248.53	-26.67
2102	2107	0.001560	0.011390	0.00646	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.95	29.22	-139.64	-27.61
2124	2106	0.004850	0.028420	0.01419	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.32	6.90	63.52	-7.11
2106	2129	0.004240	0.018030	0.00902	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.23	-14.34	11.24	13.51
2107	2125	0.010900	0.063930	0.03192	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.49	6.60	-65.02	-7.06
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.34	-9.00	-58.01	8.35
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.36	7.87	55.87	-8.96
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.26	-11.17	-36.07	9.30
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.21	7.21	50.79	-9.17
2114	2113	0.000130	0.009650	0.00000	924.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.84	-18.51	238.91	23.91
2115	2113	0.000770	0.038430	0.00000	410.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-183.94	33.55
2116	2113	0.000270	0.020030	0.00000	402.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.11	27.24
2117	2113	0.000430	0.044500	0.00000	404.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.06	35.69
2118	2113	0.000640	0.049280	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-183.98	37.37
2119	2113	0.000340	0.024380	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.09	28.72
2120	2113	0.000700	0.047360	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-4.84	-183.97	20.60
5049	2113	0.000530	0.010870	0.75821	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-613.84	-56.24	615.81	19.13
2113	8126	0.000580	0.011980	0.83533	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-425.21	-161.74	426.31	96.91
5450	2124	0.005190	0.029330	0.01578	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.93	11.96	42.03	-12.93
2125	5078	0.009810	0.043230	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.71	12.37	14.75	-14.19
2125	5215	0.003410	0.019990	0.00998	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.67	-6.46	-75.47	6.63
2126	5220	0.003800	0.022260	0.01112	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.31	19.62	-52.19	-20.07
2128	2127	0.000660	0.062420	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.47	-15.88	-44.46	17.19
2127	5164	0.010000	0.100000	3.00000	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	506.68	-51.29	-481.80	-13.65
2129	5141	0.004460	0.026170	0.01307	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.26	-20.81	-55.11	20.43
2131	2130	0.001780	0.076990	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.40	-6.35	-58.34	9.00
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-11.94	6.95	11.95	-6.49
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.45	-9.47	-70.35	12.84
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-62.42	-15.01	62.46	17.85
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-62.42	-15.01	62.46	17.85
3001	6177	0.006530	0.063780	0.12272	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.94	-17.25	110.72	12.01
6285	3001	0.006390	0.045660	0.08324	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.01	10.02	-14.98	-18.45
3002	3107	0.012830	0.073270	0.01101	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.98	-1.97	-11.96	0.97
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	-5.40	-28.10	6.21
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.36	-4.05	-96.38	7.34
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.37	2.49	-69.26	-2.16
3005	3052	0.072860	0.178110	0.02332	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.29	4.14	-6.24	-6.42
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.67	4.60	-13.63	-6.22
3006	3049	0.017840	0.079500	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.31	-15.28	-65.50	17.73
3145	3006	0.017210	0.071390	0.01211	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.62	-10.46	-73.66	13.20
3007	3013	0.028200	0.123340	0.01878	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.12	-13.82	-52.30	15.45
3007	3137	0.008690	0.038730	0.00568	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.06	0.09	51.28	0.30
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.03	9.49	17.09	-10.53
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.83	-13.16	-50.81	14.88
3140	3008	0.027800	0.123890	0.01817	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.64	-15.67	-92.08	25.30
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.13	17.12	20.44	-17.76
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.76	-3.72	0.76	1.30
3146	3009	0.035390	0.146830	0.02492	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.17	16.37	51.12	-15.04
3010	3076	0.027040	0.162390	0.02204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.50	2.28	14.56	-4.13
3093	3010	0.023250	0.139600	0.01894	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.81	1.84	9.83	-3.60
3011	3012	0.018140	0.103600	0.01557	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.99	-0.94	7.00	-0.62
3011	3124	0.024090	0.137600	0.02068	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.14	-6.75	20.25	5.17
3012	6226	0.018150	0.103690	0.01558	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.57	0.46	7.58	-2.02
3013	3077	0.008330	0.050000	0.00679	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.25	33.73	12.36	-33.79
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.39	-16.37	-53.96	19.47
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.11	-7.76	-77.39	10.14
3015	3121	0.005270	0.031620	0.00429	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.95	-2.50	33.00	2.39
3015	3127	0.011480	0.065600	0.00986	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.04	-3.28	15.06	2.41
3015	3128	0.007520	0.045130	0.00612	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.62	4.26	-42.49	-4.08
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.13	-0.17	-126.83	11.70
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.39	-16.53	-73.87	18.69
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.75	19.14	57.06	-18.48
3016	3131	0.037650	0.092030	0.01205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.12	-9.47	0.15	8.30
3139	3016	0.029270	0.121430	0.02061	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.90	16.96	109.32	-4.84
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-75.99	1.20	76.02	0.93
3019	3018	0.000530	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-75.99	1.22	76.02	0.91
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	1.33	-112.34	6.75
3018	3050	0.013950	0.136380	0.26240	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.89	-13.09	-65.32	-9.02
3018	3058	0.009100	0.088900	0.17104	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.59	4.51	106.56	-13.20
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.89	-4.17	10.91	3.02
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.52	-4.20	93.39	9.04
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.52	-4.20	93.39	9.04
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.16	-11.21	-128.34	22.69
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.29	15.32	54.95	-13.77
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.17	-6.69	-30.52	6.15
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.90	12.18	5.93	-13.11
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.25	-9.52	76.19	12.59
3023	3067	0.097260	0.237740	0.03113	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.43	20.27	48.86	-17.62
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.17	16.92	40.82	-15.97
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.56	-2.80	-10.49	1.17
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.18	8.63	36.74	-9.10
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.00	-13.67	-32.64	13.33
3027	3026	0.002580	0.113010	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-9.92	-8.48	9.93	8.67
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	37.00	-149.89	-29.88
3026	5395	0.002270	0.016250	0.02963	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.97	21.21	-139.53	-21.24
3027	3102	0.024670	0.059260	0.00804	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.92	8.48	-9.88	-9.21
3147	3029	0.011870	0.067810	0.01019	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.39	11.20	60.81	-9.86
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.67	8.48	66.19	-7.29
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.01	20.22	45.22	-19.81
3114	3030	0.026460	0.109770	0.01863	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.73	-19.46	-84.71	25.90
3054	3031	0.032880	0.080370	0.01052	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.06	12.61	5.12	-13.52
3031	3070	0.037310	0.091210	0.01194	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.89	19.84	94.12	-13.15
3031	3140	0.020730	0.090670	0.01381	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.03	-10.49	-69.97	13.77
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.68	-4.78	169.31	15.49
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.17	18.22	94.81	-15.86
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.87	17.14	-97.32	-1.14
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.84	-7.32	66.15	7.82
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.02	1.82	14.19	-4.09
3036	3066	0.034340	0.196120	0.02947	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.26	-7.42	-8.23	4.66
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.50	-11.04	-59.35	16.89
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.75	43.40	-156.63	-35.87
3078	3037	0.001250	0.012230	0.02354	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.44	-38.43	54.49	36.47
3037	3088	0.008950	0.087460	0.16828	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.48	-17.49	-159.26	21.35
3038	3080	0.007680	0.043840	0.00659	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.50	-8.98	-41.36	9.09
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.49	-17.46	-101.00	20.03
3072	3040	0.022060	0.091530	0.01553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.23	36.07	74.68	-31.62
3139	3040	0.019220	0.085630	0.01256	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.98	-21.18	-89.29	27.48
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	99.46	0.24	-99.15	17.86
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
3044	3041	0.001540	0.104870	0.00000	112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
3045	3041	0.000960	0.058950	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	483.26	-36.66	-476.26	75.74
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-384.11	18.80	389.04	11.74
3042	3064	0.021460	0.095620	0.01402	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.51	-14.03	9.57	12.84
3111	3042	0.010810	0.048160	0.00706	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.66	-8.19	-83.90	10.87
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.00	27.75	-178.94	16.47
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-772.26	91.55	773.82	1.21
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-772.26	91.55	773.82	1.21
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-506.91	68.55	514.93	3.69
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	390.10	-4.80	-385.53	43.39
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.97	42.49	72.87	-39.99
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.93	-46.78	-108.03	53.15
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1010.51	16.57	-999.71	45.86
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1010.51	16.57	-999.71	45.86
3048	5120	0.001300	0.015000	1.02000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	614.08	-114.56	-609.33	62.39
3048	5394	0.001300	0.015000	1.02000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-178.22	-49.48	178.62	-52.56
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-37.49	-18.78	37.51	20.35
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-37.49	-18.78	37.51	20.35
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-203.16	40.37	210.19	-4.49
3052	3093	0.037270	0.223820	0.03037	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.75	0.26	4.76	-3.27
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.92	3.87	-2.91	-5.18
3054	3053	0.004220	0.166430	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	5.06	-12.61	-5.05	12.92
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	35.84	-183.67	-26.29
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	24.17	-183.57	-6.48
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	22.55	-183.40	-5.41
3058	3053	0.003000	0.030000	0.06000	1000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	196.06	-10.24	-194.98	14.70
3082	3053	0.001520	0.014900	0.02867	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.36	-51.64	109.57	50.69
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	320.55	-20.06	-317.31	41.16
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	320.55	-20.06	-317.31	41.16
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.00	-10.81	-88.86	21.40
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	13.20	-123.92	3.25
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	13.96	-124.03	-2.20
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	19.50	-124.05	-13.49
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	14.90	-123.99	-6.43
3059	3111	0.019120	0.046720	0.00612	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.73	13.04	26.90	-13.25
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.37	-11.59	-60.05	18.32
3064	3141	0.012180	0.050510	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.39	8.83	22.46	-9.44
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.00	-6.81	28.25	5.51
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	25.60	-112.36	-19.66
3067	3070	0.011750	0.067120	0.01009	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.43	6.19	-36.27	-6.38
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.05	-0.19	-87.87	4.39
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.98	31.28	62.52	-29.69
3069	3077	0.015990	0.091320	0.01372	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.79	0.98	28.93	-1.60
3069	3140	0.013540	0.033110	0.00434	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.98	-2.06	-24.90	1.84
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.65	-24.51	-127.09	35.11
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.24	-15.58	-68.96	16.42
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.88	17.05	22.03	-17.95
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.85	-7.14	-74.77	10.47
3073	3076	0.016570	0.099530	0.01351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.46	-1.79	-25.36	1.07
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.15	3.08	63.63	-1.34
3073	4002	0.032860	0.187690	0.02820	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.33	-7.34	14.41	4.90
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.87	-3.33	0.87	0.91
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.06	-4.37	13.19	2.25
3077	3099	0.005910	0.033770	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.88	-0.43	-40.78	0.48
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.82	16.37	154.31	-1.86
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.27	-7.09	-54.23	8.80
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	186.75	34.00	-186.08	-13.80
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-220.18	39.74	222.21	-31.00
3080	3079	0.005420	0.123250	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.36	-9.09	-41.27	11.26
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.09	-6.33	-34.93	4.17
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.09	-9.85	-106.89	17.04
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	174.37	-8.91	-173.85	39.39
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.31	8.68	-33.22	-8.84
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-1.69	-56.03	8.52
3087	3085	0.008310	0.195070	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
3085	3128	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.56	-3.24	39.67	3.28
3089	3088	0.000500	0.020420	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-237.63	-4.58	237.90	15.52
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	18.47	-149.68	-0.61
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-350.05	12.27	352.84	7.80
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-350.05	12.27	352.84	7.80
3090	3089	0.000980	0.025740	0.00000	277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-46.68	-9.95	46.70	10.51
3089	5334	0.009400	0.055120	0.02752	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.93	-5.93	-187.68	22.12
3091	3090	0.001270	0.034740	0.00000	268.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-46.65	-9.19	46.68	9.95
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.32	-32.66	16.37	32.64
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.28	45.02	-29.95	-44.62
3095	3094	0.003520	0.161840	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.45	19.63	-90.17	-6.81
3137	3094	0.018000	0.043990	0.00576	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.69	12.58	8.73	-13.07
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.23	-8.33	-54.16	10.11
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.23	-8.33	-54.16	10.11
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.00	17.91	-119.54	0.33
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.07	-9.92	44.14	5.26
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.83	-14.43	-108.46	16.67
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.87	-22.12	-119.97	33.84
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.47	-19.31	-49.05	20.55
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.31	18.76	61.97	-16.94
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.43	6.60	-10.41	-7.69
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.23	8.19	33.62	-8.31
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.50	-0.74	-44.31	5.07
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.02	-2.69	-52.82	8.84
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.33	25.43	86.70	-20.50
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.34	-15.28	25.63	14.85
3108	6065	0.020340	0.116190	0.01746	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.82	8.62	-1.80	-10.27
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	11.92	-62.81	-3.54
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-3.02	-55.73	11.07
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-2.33	-55.83	10.38
3116	3115	0.021150	0.087730	0.01489	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.54	-24.67	-124.02	37.76
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.25	-5.08	-47.19	7.64
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-8.53	-89.71	14.91
3116	3136	0.011680	0.070150	0.00952	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.36	2.12	-9.35	-3.02
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.70	0.00	-29.68	0.76
4002	3119	0.022150	0.133020	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.42	-5.19	15.47	3.62
4188	3119	0.027000	0.154200	0.02317	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.15	2.22	14.21	-4.37
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.75	-13.30	-146.51	36.51
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.15	-28.85	-16.05	28.56
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.36	-10.05	-94.65	20.15
3126	3123	0.059360	0.145110	0.01900	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.18	20.49	-2.92	-21.80
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.00	-5.55	-30.83	4.78
3126	6059	0.042410	0.101870	0.01382	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.81	14.86	27.20	-15.40
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.74	23.46	86.19	-21.85
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.70	0.62	8.73	-1.90
3134	3133	0.003910	0.201530	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-6.98	-0.27	6.98	0.37
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.20	-4.80	-28.11	6.60
3136	3135	0.005790	0.229700	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.24	-2.96	-28.20	4.80
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.49	-9.00	-13.43	7.07
3138	3146	0.036740	0.160700	0.02447	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.63	3.65	38.14	-3.98
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.28	0.32	14.38	-1.54
4003	4040	0.012090	0.078090	0.01490	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-171.75	5.68	175.28	15.58
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.73	24.89	49.98	-24.31
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.73	24.89	49.98	-24.31
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.91	-5.55	-55.51	6.86
4005	4004	0.001690	0.062850	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.75	4.77	120.98	4.01
4014	4004	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.35	-9.26	-91.87	2.04
4113	4004	0.004560	0.032550	0.05934	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.15	0.08	-29.12	-6.05
4022	4005	0.027340	0.113430	0.01925	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.52	-12.64	-5.47	10.84
4114	4005	0.019890	0.113620	0.01707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.22	-11.09	-37.92	11.03
4006	4011	0.026900	0.117660	0.01792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.41	-0.67	-30.17	-0.18
4006	4197	0.006240	0.043440	0.00710	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.16	-0.11	33.23	-0.19
4007	4027	0.003480	0.020890	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.11	-60.26	8.24	60.72
4007	4034	0.008730	0.038920	0.00571	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.55	17.91	64.94	-16.77
4007	4122	0.004690	0.020910	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.99	-9.69	111.56	11.92
4008	6112	0.013630	0.077820	0.01169	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.15	-10.29	-4.13	9.21
6155	4008	0.014820	0.066050	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.60	2.48	29.74	-2.85
4008	6346	0.011740	0.052290	0.00767	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.38	3.93	66.90	-2.37
4010	4009	0.002420	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.59	6.08	-75.45	-2.32
4010	4009	0.003150	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.61	5.29	-75.44	-1.53
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.08	5.26	93.53	-3.05
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.08	5.26	93.53	-3.05
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.09	-5.31	-18.08	4.97
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.09	-5.31	-18.08	4.97
4011	4185	0.031120	0.136150	0.02073	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.12	-4.37	-14.06	2.48
4034	4012	0.016250	0.097590	0.01324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.02	-6.86	41.30	7.15
4012	4103	0.024850	0.141920	0.02133	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.43	-4.28	-58.58	6.89
4012	4121	0.012960	0.077810	0.01056	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.47	8.47	12.50	-9.39
4012	4171	0.025020	0.111520	0.01635	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.99	36.92	104.83	-25.96
4013	4089	0.014370	0.092810	0.01771	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.91	31.59	128.29	-18.00
4107	4013	0.026230	0.064130	0.00840	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.40	18.36	19.59	-18.77
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.97	-38.99	-13.92	39.01
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.33	13.18	74.36	-11.22
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.33	13.18	74.36	-11.22
4014	4131	0.016690	0.119260	0.21744	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.92	-8.66	38.15	-12.68
4188	4015	0.035380	0.212430	0.02883	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.19	-3.06	-11.14	0.26
4016	4023	0.012280	0.073740	0.01001	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.83	-8.13	-49.52	8.95
4117	4016	0.017090	0.070900	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.61	-5.38	-56.07	6.36
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.80	19.51	-104.56	-18.09
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.80	19.51	-104.56	-18.09
4017	4087	0.005680	0.025310	0.00371	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.81	-35.66	-39.65	35.99
4017	4123	0.004920	0.034260	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.75	46.47	-79.34	-44.16
4018	4037	0.013710	0.061070	0.00896	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.03	-24.45	-49.61	25.40
4149	4018	0.014720	0.065610	0.00962	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.72	-20.93	-57.16	22.43
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.60	10.07	77.16	-7.29
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.60	10.07	77.16	-7.29
4019	4121	0.020260	0.049520	0.00648	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.37	-58.62	-16.61	59.84
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.45	13.22	63.12	-10.43
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.45	13.22	63.12	-10.43
4020	4123	0.008030	0.035770	0.00525	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.76	-10.63	22.82	10.35
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.17	4.16	-110.64	-0.94
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.17	4.16	-110.64	-0.94
4089	4021	0.012190	0.053290	0.00812	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.17	-1.27	-71.54	3.20
4021	4167	0.009650	0.042990	0.00630	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.57	-12.26	-39.41	12.37
4187	4022	0.025010	0.103760	0.01761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.15	-12.58	-11.08	11.06
6112	4023	0.041520	0.101490	0.01329	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.62	11.09	44.46	-10.38
4025	4024	0.001300	0.044770	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-156.78	4.38	157.09	6.22
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	204.43	21.50	-203.84	5.01
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	204.43	21.50	-203.84	5.01
4131	4024	0.006110	0.059740	0.11495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-244.46	51.08	248.09	-27.69
6263	4024	0.007540	0.053860	0.09820	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.47	-21.46	2.49	11.44
4025	4117	0.003070	0.019810	0.00378	260.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.78	-4.38	-156.06	8.68
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.68	-39.59	36.76	39.77
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.68	-39.59	36.76	39.77
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.16	2.77	79.21	-0.07
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.16	2.77	79.21	-0.07
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-20.42	-153.40	29.71
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-20.42	-153.40	29.71
4030	4028	0.000530	0.039500	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-20.42	-153.40	29.71
4028	7043	0.002860	0.020450	0.03728	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.31	-24.81	85.53	22.45
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.54	-32.09	-193.44	32.14
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.54	-32.09	-193.44	32.14
4029	6253	0.012010	0.077600	0.01480	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.23	-16.29	-138.89	29.84
7275	4029	0.003210	0.014070	0.00214	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.08	-10.92	17.09	10.75
4031	4043	0.041210	0.180280	0.02746	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.60	2.90	-2.59	-5.71
4147	4031	0.020530	0.089800	0.01368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.35	2.28	-5.35	-3.68
4051	4032	0.021090	0.051540	0.00675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.79	-5.73	-16.72	5.24
4141	4032	0.019310	0.086050	0.01262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.96	35.60	-74.67	-31.13
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.29	15.71	12.30	-15.95
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.55	-21.74	36.72	21.78
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.55	-21.74	36.72	21.78
4033	4190	0.003970	0.016480	0.00280	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.86	-8.00	40.93	8.00
4034	4154	0.015060	0.102890	0.01751	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.56	12.96	62.15	-10.70
4064	4035	0.005060	0.020990	0.00356	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.08	21.33	-68.81	-20.57
4035	4150	0.024310	0.059420	0.00778	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.35	-1.86	10.38	1.17
4132	4036	0.034550	0.153960	0.02258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.70	7.31	-48.87	-5.93
4036	4189	0.059010	0.144240	0.01889	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.80	-4.01	-13.68	2.41
4037	4054	0.009750	0.058540	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.64	13.56	3.66	-14.25
4099	4037	0.016170	0.070750	0.01077	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.37	-20.00	24.53	19.61
4054	4038	0.010930	0.065610	0.00890	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.26	12.67	9.28	-13.39
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.36	7.19	43.68	-6.76
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.23	-17.40	50.10	18.47
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-226.28	52.06	226.68	-37.47
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-226.28	52.06	226.68	-37.47
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.28	0.57	153.33	-0.86
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.28	0.57	153.33	-0.86
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.34	25.55	258.18	-3.57
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.34	25.55	258.18	-3.57
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.34	25.55	258.18	-3.57
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.74	-50.30	-158.35	52.62
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.74	-50.30	-158.35	52.62
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.74	-50.30	-158.35	52.62
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.21	-11.49	175.55	20.33
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.21	-11.49	175.55	20.33
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.21	-11.49	175.55	20.33
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.54	34.65	260.92	-11.06
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.54	34.65	260.92	-11.06
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.54	34.65	260.92	-11.06
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	394.22	6.01	-391.37	16.59
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	394.22	6.01	-391.37	16.59
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.02	80.07	143.81	-75.37
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.02	80.07	143.81	-75.37
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.86	10.32	139.42	-7.08
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.86	10.32	139.42	-7.08
4043	4119	0.012180	0.054280	0.00796	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.11	5.01	-0.11	-5.81
4045	4044	0.003530	0.161590	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.40	7.46	-93.10	6.17
4046	4044	0.006690	0.245800	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.50	1.95	-28.45	-0.02
4047	4044	0.005570	0.091570	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.48	3.40	-27.44	-2.72
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.02	6.10	-124.62	-3.68
4185	4044	0.031170	0.138910	0.02037	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.78	8.29	23.97	-9.53
4048	4154	0.004080	0.027840	0.00474	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.79	-1.56	-88.47	3.24
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.95	-1.07	51.03	1.28
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.95	-1.07	51.03	1.28
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-10.98	-74.78	15.56
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-10.98	-74.78	15.56
4086	4049	0.009270	0.040530	0.00617	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.83	48.54	20.07	-48.11
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.74	8.50	-64.58	-7.82
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.74	8.50	-64.58	-7.82
4052	4051	0.004060	0.168790	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.08	22.50	-43.98	-18.56
4127	4051	0.015540	0.088760	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.96	30.38	62.70	-27.47
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.57	-0.06	61.91	1.25
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.57	-0.06	61.91	1.25
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.52	0.04	-60.68	2.50
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.52	0.04	-60.68	2.50
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.49	4.67	-25.46	-4.97
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.49	4.67	-25.46	-4.97
4055	4109	0.011410	0.049910	0.00760	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.91	-3.93	-72.28	5.90
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.83	-5.23	71.02	6.14
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.83	-5.23	71.02	6.14
4057	4056	0.000900	0.032630	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.42	-34.16	300.23	63.66
4058	4056	0.001360	0.058330	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	99.60	16.91	-99.47	-11.30
4059	4056	0.001970	0.049350	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.08	17.78	-83.94	-14.34
4060	4056	0.002130	0.084170	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.40	14.46	-124.08	-2.02
4061	4056	0.001480	0.057440	0.00000	259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	148.87	18.94	-148.56	-6.75
4062	4056	0.002870	0.071800	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	171.85	16.58	-171.04	3.60
4063	4056	0.000770	0.058410	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.75	19.14	-124.63	-10.37
4056	4158	0.001240	0.012870	0.04387	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	421.50	12.23	-419.39	5.20
4056	4181	0.001170	0.011460	0.02204	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.00	-34.71	-29.97	32.63
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.01	-7.56	57.10	7.81
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.01	-7.56	57.10	7.81
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.61	9.27	-92.13	-6.53
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.61	9.27	-92.13	-6.53
4065	4064	0.009150	0.191470	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	46.87	13.19	-46.66	-8.83
4069	4064	0.009890	0.023760	0.00322	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.36	-1.18	-9.35	0.88
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.29	-7.81	-52.02	8.54
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.29	-7.81	-52.02	8.54
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.23	-0.13	63.48	0.99
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.23	-0.13	63.48	0.99
4066	4068	0.013000	0.057970	0.00850	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.33	21.72	13.42	-22.23
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.10	37.70	89.38	-36.26
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.10	37.70	89.38	-36.26
4111	4067	0.003460	0.023620	0.00402	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-182.47	21.32	183.67	-13.57
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.14	14.35	-165.81	-5.67
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.14	14.35	-165.81	-5.67
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.14	14.35	-165.81	-5.67
4068	4103	0.009730	0.055550	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.95	-13.27	-31.84	13.06
4068	4186	0.018550	0.082680	0.01212	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.35	27.57	74.48	-23.79
4069	4072	0.006810	0.038920	0.00585	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.60	-0.02	13.61	-0.48
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-184.40	-27.74	184.82	42.77
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-184.40	-27.74	184.82	42.77
4070	4183	0.002000	0.020000	0.07000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.75	-14.02	148.18	11.06
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.95	-35.76	111.13	32.61
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.95	-35.76	111.13	32.61
4106	4071	0.009000	0.040100	0.00588	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.60	27.00	87.35	-24.27
4072	4156	0.006710	0.027800	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.46	-14.43	-109.62	17.44
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.89	0.13	88.11	1.08
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.89	0.13	88.11	1.08
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-266.14	64.65	266.46	-52.45
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-266.14	64.65	266.46	-52.45
4075	4073	0.001500	0.063180	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4076	4073	0.001500	0.059940	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	175.84	23.53	-175.39	-5.74
4077	4073	0.001350	0.068170	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.06	17.94	-96.94	-11.68
4146	4073	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.42	-0.24	-168.77	4.73
4073	4183	0.010150	0.072480	0.13214	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-277.59	60.73	285.58	-17.46
4192	4073	0.006200	0.064490	0.21975	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	301.53	-10.19	-296.11	43.71
4155	4074	0.010130	0.057860	0.00869	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.72	-20.52	56.07	21.61
4120	4078	0.003250	0.019490	0.00265	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.12	12.86	-29.09	-12.92
4078	4180	0.015690	0.089590	0.01346	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.07	-0.96	4.07	-0.34
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.70	-7.01	-174.69	13.50
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.70	-7.01	-174.69	13.50
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.80	-19.51	104.92	26.15
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.80	-19.51	104.92	26.15
4082	4080	0.001210	0.050530	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	29.42	-242.05	-1.49
4083	4080	0.001110	0.046550	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	30.17	-242.11	-4.42
4084	4080	0.000390	0.025380	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	45.75	-242.50	-31.43
4085	4080	0.000540	0.021760	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	168.05	48.27	-167.89	-42.12
4140	4080	0.004210	0.043770	0.14917	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-185.37	24.40	186.76	-25.73
4080	4151	0.004840	0.050330	0.17151	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.95	-13.52	-204.99	15.72
4080	4181	0.004090	0.039940	0.07686	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-220.59	42.41	222.55	-31.37
4183	4080	0.002000	0.020000	0.07000	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-506.63	18.19	511.58	23.99
4086	4106	0.021920	0.095920	0.01461	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.23	39.77	49.06	-37.64
4110	4086	0.016410	0.071790	0.01093	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.79	-13.61	48.19	14.22
4156	4087	0.005630	0.024630	0.00375	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.07	-85.67	37.57	87.46
4090	4089	0.014510	0.587640	0.00000	28.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4091	4089	0.004270	0.200360	0.00000	37.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.43	2.44	-23.41	-1.35
4092	4089	0.003400	0.125390	0.00000	48.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4093	4089	0.014050	0.242960	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	1.30	-27.81	0.56
4094	4089	0.002380	0.092150	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	4.86	-27.90	-4.13
4095	4089	0.007700	0.186650	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	2.14	-27.86	-0.71
4096	4089	0.012480	0.294420	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4097	4089	0.009250	0.211510	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	1.86	-27.85	-0.24
4098	4089	0.010410	0.224750	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4089	4194	0.016370	0.067930	0.01153	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.22	22.70	75.20	-19.79
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.33	1.67	56.62	-0.69
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.33	1.67	56.62	-0.69
4100	4120	0.001860	0.007730	0.00131	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.77	26.42	-75.65	-26.04
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.63	-6.51	122.96	8.39
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.63	-6.51	122.96	8.39
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.39	21.02	-124.10	-19.18
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.39	21.02	-124.10	-19.18
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.39	21.02	-124.10	-19.18
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.06	15.67	-61.31	-13.97
4197	4101	0.020220	0.090110	0.01321	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.38	10.61	-79.13	-6.39
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.44	-22.38	-154.44	28.34
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.44	-22.38	-154.44	28.34
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	142.36	-31.77	-141.02	40.12
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	142.36	-31.77	-141.02	40.12
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	11.57	-67.32	-7.49
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	11.57	-67.32	-7.49
4145	4104	0.012940	0.031090	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.65	-13.35	7.68	13.01
4170	4108	0.008180	0.035800	0.00545	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.07	-4.98	85.67	7.09
4109	4156	0.003730	0.021270	0.00320	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.57	-37.31	38.68	37.63
4110	4171	0.028860	0.119740	0.02032	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.56	-2.64	9.58	0.68
4186	4111	0.008610	0.038400	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.63	53.66	78.40	-50.81
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.62	8.77	105.70	3.12
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.62	8.77	105.70	3.12
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.49	-3.91	109.24	8.33
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.49	-3.91	109.24	8.33
4114	4113	0.000720	0.018740	0.00000	387.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-211.98	-36.41	212.30	44.78
4115	4113	0.001010	0.054050	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.43	28.27	-131.26	-19.24
4116	4113	0.001620	0.056860	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	123.76	25.59	-123.52	-17.20
4146	4113	0.002500	0.024480	0.04711	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.33	3.51	13.33	-8.43
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.69	-22.76	86.88	23.75
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.69	-22.76	86.88	23.75
4117	4172	0.014890	0.061760	0.01048	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.56	-8.65	-79.61	11.50
4139	4118	0.014700	0.083950	0.01262	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.46	-6.05	-31.30	5.70
4148	4118	0.024600	0.140510	0.02111	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.33	8.10	17.42	-9.63
4164	4119	0.024530	0.167600	0.02851	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.00	11.22	69.16	-6.26
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.88	31.31	122.36	-28.33
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.88	31.31	122.36	-28.33
4123	4180	0.016370	0.098260	0.01333	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.98	8.17	34.18	-8.24
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.71	20.78	91.43	-12.22
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.71	20.78	91.43	-12.22
6264	4125	0.032180	0.078650	0.01030	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.94	-4.67	-48.18	5.49
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.19	4.19	-146.09	2.89
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.19	4.19	-146.09	2.89
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.19	4.19	-146.09	2.89
4144	4127	0.021010	0.126160	0.01712	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.52	-15.99	-25.33	15.43
4129	4130	0.037480	0.090020	0.01222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.10	-8.57	-26.82	7.94
4129	4176	0.023590	0.141660	0.01922	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.62	3.32	46.08	-2.59
4130	4179	0.013860	0.079160	0.01190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.34	14.69	-17.27	-15.54
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-101.64	-9.62	101.66	11.28
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-101.64	-9.62	101.66	11.28
4133	4131	0.001990	0.071590	0.00000	101.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4134	4131	0.001980	0.147410	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.90
4135	4131	0.003140	0.140140	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.89
4136	4131	0.003150	0.184090	0.00000	105.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.94
4137	4131	0.002180	0.080440	0.00000	140.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4138	4131	0.000580	0.037620	0.00000	135.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4131	6308	0.007390	0.052810	0.09628	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.60	2.02	-33.52	-11.58
4132	4143	0.020060	0.083240	0.01413	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.15	7.06	-57.50	-5.82
6357	4132	0.018270	0.079940	0.01217	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.65	6.17	62.33	-4.49
4139	4144	0.008820	0.050380	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.04	-11.13	-41.87	11.36
4139	4169	0.011440	0.050020	0.00762	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.12	14.17	84.97	-11.18
4141	4140	0.000720	0.032230	0.00000	428.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.73	0.60	182.95	9.54
4142	4140	0.000540	0.027890	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	141.00	27.15	-140.90	-21.84
4140	4151	0.004110	0.029360	0.05353	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.89	6.76	-77.66	-10.74
4140	4196	0.016390	0.117060	0.21342	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.42	-18.87	-64.75	0.85
4141	4165	0.019750	0.081940	0.01390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.72	38.28	114.32	-28.93
4189	4143	0.027610	0.114550	0.01944	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.63	-1.62	43.14	1.75
4147	4146	0.000200	0.012300	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-272.44	4.75	272.59	3.91
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.84	-3.59	215.89	5.48
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.84	-3.59	215.89	5.48
4148	4179	0.031490	0.189100	0.02566	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.69	-12.25	-2.65	9.89
4173	4149	0.026120	0.116410	0.01707	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.51	-6.57	-63.43	9.68
4149	4182	0.007740	0.052860	0.00899	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.65	-6.13	55.89	6.89
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.17	-6.51	-31.15	7.32
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.17	-6.51	-31.15	7.32
4153	4151	0.000600	0.016120	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.40	60.32	-212.13	-53.01
4151	4158	0.006090	0.063340	0.21583	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-217.46	44.10	220.37	-36.36
4164	4155	0.004120	0.026610	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.98	-11.79	-65.80	12.44
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.45	-40.44	297.99	63.04
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.45	-40.44	297.99	63.04
4160	4158	0.000470	0.024190	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.22	64.11	-197.03	-54.30
4161	4158	0.000810	0.059280	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.79	26.88	-87.72	-22.17
4162	4158	0.002010	0.058670	0.00000	293.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.46	25.82	-112.21	-18.46
4163	4158	0.003700	0.150660	0.00000	74.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.68	17.66	-139.56	-16.94
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.68	17.66	-139.56	-16.94
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.68	17.66	-139.56	-16.94
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.68	17.66	-139.56	-16.94
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.78
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.78
4186	4167	0.014530	0.063590	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.90	13.75	34.10	-13.87
4180	4170	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.01	5.54	49.21	-5.18
6221	4172	0.014920	0.065290	0.00994	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.69	23.43	-32.46	-23.45
4172	6346	0.011890	0.052020	0.00792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.77	-0.03	-69.20	1.71
7030	4173	0.023820	0.104230	0.01587	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.95	1.26	-76.56	3.16
6015	4174	0.007220	0.029950	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.94	-53.41	-62.46	54.89
6276	4174	0.011730	0.048650	0.00826	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.99	-27.82	43.30	28.24
4176	4175	0.021940	0.095980	0.01462	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.11	-4.15	-65.22	6.48
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.07	-56.09	3.37
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.07	-56.09	3.37
4178	6253	0.026560	0.116180	0.01769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.55	23.83	68.86	-19.98
4182	4181	0.003210	0.093060	0.00000	169.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-78.57	-13.31	78.77	19.14
7274	4181	0.010110	0.072250	0.13172	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.78	-25.25	-121.28	22.22
4184	4183	0.001130	0.061340	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.56	-0.94	225.12	31.46
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.46	-9.08	-37.28	8.87
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.46	-9.08	-37.28	8.87
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.56	-8.40	-148.13	17.66
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.56	-8.40	-148.13	17.66
4187	4189	0.028990	0.126820	0.01931	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.21	8.31	26.43	-9.26
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.60	-21.02	206.75	31.09
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.60	-21.02	206.75	31.09
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.60	-21.02	206.75	31.09
4196	4195	0.000080	0.005760	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-480.73	-22.52	480.91	35.00
4195	6239	0.002650	0.032100	2.13231	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-411.91	-48.25	416.21	-127.89
4197	4196	0.000720	0.032360	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.61	-6.75	113.70	10.71
5003	5181	0.002330	0.010260	0.00478	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.89	-10.49	41.93	10.22
5213	5003	0.001270	0.007200	0.00387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.11	-7.54	-77.03	7.60
5003	5436	0.004550	0.019360	0.00968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.28	-29.30	-5.24	28.52
5004	5426	0.007570	0.042760	0.02300	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.99	-16.71	-64.65	16.40
5476	5004	0.004000	0.022600	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.93	-13.19	-76.68	13.40
5133	5005	0.008460	0.035980	0.01800	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.91	-0.64	21.95	-1.05
5005	5435	0.007390	0.032560	0.01515	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.90	-1.49	30.97	0.22
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.05	26.56	168.27	-25.28
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.05	26.56	168.27	-25.28
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.05	26.56	168.27	-25.28
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.59	53.32	158.77	-52.18
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.59	53.32	158.77	-52.18
5006	5294	0.004950	0.021070	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.43	-3.70	-86.06	4.24
5007	5012	0.001100	0.006450	0.00322	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.17	11.45	-129.98	-10.66
5165	5007	0.000880	0.006480	0.00367	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	202.59	34.24	-202.22	-31.87
5134	5008	0.010090	0.057060	0.03069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.59	18.06	127.19	-12.15
5347	5008	0.011470	0.050550	0.02353	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.48	2.79	32.60	-4.67
5396	5008	0.003970	0.029090	0.01648	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.47	-8.37	-167.38	14.67
5294	5009	0.001750	0.007690	0.00358	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.87	-78.09	-23.75	78.25
5311	5009	0.001600	0.007040	0.00328	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.43	-29.94	-14.41	29.69
5482	5009	0.001390	0.006100	0.00284	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.74	126.42	-24.52	-125.70
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.21	18.42	169.58	-16.11
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.21	18.42	169.58	-16.11
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.15	37.92	102.28	-37.38
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.15	37.92	102.28	-37.38
5011	5054	0.007460	0.043710	0.02183	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.56	8.54	-80.07	-7.89
8084	5011	0.005450	0.031930	0.01595	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.62	11.56	-88.20	-10.70
5012	5017	0.006630	0.029200	0.01359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.66	-12.38	-48.49	11.77
5013	5101	0.007980	0.033940	0.01697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.26	5.47	-63.94	-5.92
5156	5013	0.006450	0.028410	0.01322	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.90	-34.33	-78.45	34.92
5013	5226	0.007450	0.032830	0.01528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.14	1.77	5.15	-3.38
5014	5455	0.005560	0.032570	0.01626	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.55	19.76	60.78	-20.05
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-571.62	20.29	572.11	25.76
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-571.62	20.29	572.11	25.76
5063	5015	0.000280	0.003360	0.22327	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-307.12	223.01	307.53	-240.80
5015	5164	0.000440	0.005340	0.35461	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	249.95	-40.42	-249.68	7.96
5361	5015	0.000440	0.005300	0.35460	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1817.60	-115.87	-1803.10	254.79
5015	5479	0.000570	0.006860	0.45585	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.41	-25.10	-101.35	-20.19
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	37.04	215.57	-32.97
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	37.04	215.57	-32.97
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	37.04	215.57	-32.97
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.35	-1.50	157.69	3.50
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.35	-1.50	157.69	3.50
5218	5017	0.004800	0.020410	0.01021	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.71	6.15	-38.63	-6.84
5017	5315	0.005230	0.022250	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.27	-8.86	-72.98	8.98
5019	5018	0.000580	0.025980	0.00000	590.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-118.72	-3.26	118.80	6.90
5020	5018	0.000320	0.033260	0.00000	557.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-16.73	-89.97	19.52
5055	5018	0.000340	0.004140	0.27523	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-641.98	8.96	643.37	-19.81
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-690.96	15.70	692.71	-33.17
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-690.96	15.70	692.71	-33.17
5018	5413	0.000340	0.006950	0.48479	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	709.72	-38.01	-708.03	23.61
5019	5176	0.005610	0.032880	0.01642	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.72	3.26	-117.94	-0.30
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-645.15	3.64	645.57	38.24
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-645.15	3.64	645.57	38.24
5023	5021	0.000280	0.026930	0.00000	245.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5021	5401	0.000290	0.006000	0.41836	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1080.10	-51.60	1083.47	79.12
5021	5413	0.000560	0.011390	0.79467	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1214.81	72.11	1223.12	16.77
5479	5021	0.000210	0.004350	0.30317	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1001.65	110.47	1003.77	-97.00
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-219.14	-11.46	219.98	17.19
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-219.14	-11.46	219.98	17.19
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.04	31.42	113.40	-29.73
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.04	31.42	113.40	-29.73
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	241.65	-10.96	-239.65	24.80
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	241.65	-10.96	-239.65	24.80
5140	5024	0.003810	0.016790	0.00781	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.13	0.22	47.22	-0.64
5024	5182	0.003000	0.013230	0.00616	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.00	-7.22	-14.99	6.63
5452	5024	0.009230	0.052170	0.02806	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.31	10.31	-113.13	-6.57
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.80	22.86	138.77	-17.41
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.80	22.86	138.77	-17.41
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.00	6.86	177.01	-0.82
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.00	6.86	177.01	-0.82
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.53	17.13	75.62	-17.03
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.53	17.13	75.62	-17.03
5026	5375	0.001360	0.007980	0.00399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.96	-54.40	-79.83	54.77
5027	5098	0.002940	0.016590	0.00893	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.68	-113.23	-11.30	114.48
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.08	11.62	-45.05	-11.98
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.08	11.62	-45.05	-11.98
5027	5481	0.002060	0.015640	0.00821	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.97	68.98	176.72	-64.14
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.00	-25.32	-157.75	26.72
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.00	-25.32	-157.75	26.72
5028	5233	0.001650	0.009660	0.00482	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.52	-43.62	-151.11	45.54
5028	5478	0.003940	0.017360	0.00808	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	154.64	-12.45	-153.69	15.82
5029	5142	0.004770	0.026990	0.01452	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.82	-3.13	-83.48	3.56
5461	5029	0.003760	0.022020	0.01099	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.94	1.41	-96.59	-0.48
5312	5030	0.004230	0.024780	0.01237	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.77	-14.05	27.81	13.08
5030	5430	0.003260	0.024800	0.01302	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.41	-35.64	107.84	37.55
5031	5296	0.003450	0.020200	0.01009	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.20	9.26	82.43	-8.90
5408	5031	0.005130	0.022630	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.73	20.65	39.84	-21.26
5032	5090	0.003040	0.017180	0.00924	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.31	-51.96	-116.81	53.90
5214	5032	0.002200	0.009690	0.00451	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.72	1.54	55.79	-1.68
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.25	0.84	153.80	2.41
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.25	0.84	153.80	2.41
5329	5032	0.001880	0.008290	0.00386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.07	-38.23	86.24	38.60
5034	5033	0.000090	0.005460	0.00000	1209.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-720.25	-82.51	720.72	110.87
5035	5033	0.000840	0.079580	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5036	5033	0.000770	0.050060	0.00000	255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5037	5033	0.000150	0.012160	0.00000	985.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	67.42	-93.72	-65.86
5038	5033	0.000130	0.012550	0.00000	989.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	65.51	-93.72	-63.93
5039	5033	0.000080	0.005520	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	148.81	-93.71	-147.17
5040	5033	0.000310	0.016430	0.00000	993.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	49.29	-93.70	-47.52
5041	5033	0.000210	0.011420	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	71.23	-93.71	-69.71
5042	5033	0.000130	0.013450	0.00000	988.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	61.20	-93.72	-59.58
5033	5047	0.000400	0.008140	0.56760	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-884.25	84.73	887.35	-79.48
5033	5350	0.000180	0.003670	0.25593	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.32	131.00	-166.24	-155.33
5033	5384	0.000060	0.001150	0.08036	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	559.49	127.17	-559.29	-131.67
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.45	20.27	-182.07	-17.96
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.45	20.27	-182.07	-17.96
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.45	20.27	-182.07	-17.96
5371	5034	0.003300	0.019340	0.00966	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.09	-4.34	117.55	6.02
5043	5152	0.005980	0.035040	0.01750	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.61	-17.25	-5.59	15.64
5043	5284	0.007580	0.044450	0.02220	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.71	-2.04	74.13	2.35
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.69	26.64	188.81	-19.36
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.69	26.64	188.81	-19.36
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-177.89	35.85	178.94	-29.12
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-177.89	35.85	178.94	-29.12
5046	5045	0.000310	0.021140	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-171.38	-4.73	171.47	10.82
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-263.04	-119.64	263.96	24.48
5260	5045	0.000500	0.006030	0.40075	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1415.49	101.37	1425.41	-22.74
5413	5045	0.000550	0.006720	0.44670	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-663.19	-55.99	665.59	39.84
5286	5046	0.011500	0.050690	0.02360	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.25	19.25	94.28	-17.12
5048	5047	0.000130	0.012530	0.00000	1354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-607.66	-61.81	608.15	108.81
5047	5179	0.000540	0.010970	0.76512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-357.77	-88.80	358.46	24.39
5047	5260	0.000780	0.009440	0.62704	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1124.00	119.09	1133.86	-63.60
5047	5444	0.000190	0.002350	0.15601	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.73	-59.62	13.73	43.79
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	-1.15	105.78	2.38
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	-1.15	105.78	2.38
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	-1.15	105.78	2.38
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	-1.15	105.78	2.38
5050	5049	0.000300	0.025000	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-315.20	1.97	315.49	22.68
5051	5049	0.000240	0.016330	0.00000	409.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.46	43.11	-84.44	-41.68
5052	5049	0.000670	0.049900	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.34	2.49	112.42	3.73
5049	5304	0.000590	0.007130	0.47354	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	856.63	-101.52	-852.33	105.34
5049	5350	0.000700	0.008500	0.56460	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	898.97	-56.81	-893.39	67.33
5049	8074	0.001420	0.029030	2.02497	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-539.84	-110.61	543.92	-15.97
8126	5049	0.006000	0.010000	0.83000	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1006.90	-324.29	-945.40	340.44
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.86	12.34	125.30	-10.13
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.86	12.34	125.30	-10.13
5052	8038	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.69	9.23	-44.42	-10.81
5052	8124	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.64	-11.72	-67.04	11.49
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.81	8.55	52.84	-8.72
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.81	8.55	52.84	-8.72
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.22	-12.92	129.43	13.99
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.22	-12.92	129.43	13.99
5054	5223	0.005430	0.030690	0.01651	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.90	1.89	-58.71	-2.45
5056	5055	0.000230	0.012090	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.07	-7.73	124.11	9.59
5057	5055	0.000230	0.013240	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5058	5055	0.000310	0.019280	0.00000	1023.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	251.16	-19.45	-250.97	31.68
5055	5196	0.000340	0.004100	0.27500	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	768.83	-50.23	-766.84	46.61
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.67	-13.66	-20.59	11.11
5197	5056	0.007500	0.043970	0.02196	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.44	17.45	104.26	-14.82
5060	5059	0.003780	0.078110	0.00000	151.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-51.82	9.88	51.92	-7.73
5059	5426	0.005070	0.028680	0.01543	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.33	14.49	-67.09	-14.66
8148	5059	0.003960	0.030120	0.01581	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	119.81	9.46	-119.25	-6.76
5061	5060	0.003050	0.134640	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.88	21.52	43.95	-18.49
5060	8065	0.007190	0.041060	0.00617	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.86	8.61	-7.85	-9.17
5062	5061	0.006970	0.178190	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.74	-12.39	43.88	16.06
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-824.76	-49.21	825.64	110.32
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-824.76	-49.21	825.64	110.32
5065	5063	0.000250	0.017540	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.57	5.40	-10.57	-5.38
5066	5063	0.001420	0.091650	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5067	5063	0.000110	0.010760	0.00000	1078.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	182.72	-436.81	-159.96
5068	5063	0.000170	0.011300	0.00000	1073.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	172.60	-436.69	-149.08
5069	5063	0.000210	0.012020	0.00000	1079.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	162.06	-436.62	-137.44
5063	5304	0.000780	0.009500	0.63080	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.49	-30.17	-236.07	-29.06
5322	5063	0.000260	0.003140	0.20858	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-849.26	69.96	851.11	-68.96
5063	5401	0.000500	0.010160	0.70838	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1111.07	107.34	1117.21	-54.98
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.51	5.20	-231.00	-1.74
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.51	5.20	-231.00	-1.74
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.51	5.20	-231.00	-1.74
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.51	5.20	-231.00	-1.74
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.09	-15.95	215.48	18.60
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.09	-15.95	215.48	18.60
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.09	-15.95	215.48	18.60
5070	5128	0.002040	0.009020	0.00420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.33	-18.45	-51.27	18.31
5425	5070	0.001110	0.006510	0.00325	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.16	3.43	-125.98	-2.70
5138	5071	0.003700	0.021680	0.01083	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.04	24.86	51.16	-25.29
5071	5359	0.004590	0.034880	0.01831	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.27	4.29	125.98	-0.81
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.26	-11.11	-169.93	13.20
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.04	6.37	136.25	-5.34
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.04	6.37	136.25	-5.34
5121	5073	0.005160	0.022720	0.01058	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.19	17.05	52.34	-17.49
5484	5073	0.011100	0.065050	0.03248	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.60	-15.87	-61.17	14.99
5074	5147	0.004300	0.032720	0.01718	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.87	14.62	-69.65	-14.64
5074	5331	0.003690	0.021610	0.01079	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.59	30.15	72.82	-29.88
5075	5267	0.021940	0.093330	0.04668	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.24	-0.95	-8.22	-3.70
5075	5377	0.024490	0.107910	0.05023	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.20	-0.18	12.23	-4.74
5077	5076	0.001500	0.065190	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-25.66	37.15	25.68	-35.90
5227	5076	0.005330	0.022680	0.01134	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.79	-36.59	-25.68	35.90
8108	5077	0.009710	0.058310	0.00791	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.97	-44.06	7.16	44.37
5160	5078	0.003990	0.017570	0.00818	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.44	5.00	-81.17	-4.63
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.06	17.44	100.24	-16.81
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.06	17.44	100.24	-16.81
5378	5079	0.001520	0.008910	0.00445	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.52	47.68	161.94	-45.70
5142	5080	0.005530	0.031270	0.01682	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.22	-0.89	-60.02	0.35
5080	5328	0.008660	0.038170	0.01777	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.41	-11.00	-22.36	9.46
5081	5163	0.005160	0.030240	0.01510	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.58	-9.09	102.11	10.67
5221	5081	0.005170	0.022800	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.89	6.75	-0.89	-7.81
5081	5377	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.64	-8.55	-12.62	8.13
5082	5086	0.002190	0.012830	0.00641	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.56	53.81	47.68	-53.77
5082	5330	0.002140	0.012530	0.00625	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-200.12	22.14	200.99	-17.65
5082	5440	0.001070	0.006050	0.00326	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.46	-104.92	-145.12	106.55
5084	5083	0.000240	0.011460	0.00000	1295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-657.69	-85.88	658.76	136.66
5083	5295	0.000070	0.001340	0.09371	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-701.13	-163.94	701.49	161.13
5083	5322	0.000700	0.008530	0.56646	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.57	-38.81	-2.57	-19.08
5083	5464	0.000200	0.002370	0.15714	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	288.34	92.76	-288.16	-106.60
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.18	-5.65	144.50	7.45
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.18	-5.65	144.50	7.45
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.18	-5.65	144.50	7.45
5157	5085	0.002290	0.012930	0.00695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.61	-28.39	-37.56	28.01
5085	5468	0.001810	0.007970	0.00371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.74	-42.54	13.78	42.34
5086	5177	0.002880	0.016290	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.26	11.52	23.28	-12.27
5086	5210	0.005270	0.023230	0.01081	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.12	-20.56	38.21	19.93
5086	5447	0.004510	0.019170	0.00959	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.34	36.74	78.68	-36.21
5257	5087	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.24	5.03	35.31	-5.89
5087	5345	0.005690	0.032170	0.01731	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.31	15.89	79.69	-15.45
5087	5348	0.004800	0.028140	0.01405	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.87	-11.17	-39.79	10.27
5089	5088	0.003820	0.094180	0.00000	150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5088	5290	0.003280	0.018510	0.00996	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.27	0.34	-70.10	-0.42
5088	5393	0.006140	0.036020	0.01799	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.27	-0.34	70.57	0.31
5090	5122	0.002770	0.012200	0.00568	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.07	39.64	26.13	-39.93
5090	5230	0.001890	0.008340	0.00388	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.89	34.58	59.98	-34.56
5090	5311	0.001670	0.009800	0.00489	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.03	15.98	-93.88	-15.57
5171	5091	0.003110	0.018230	0.00910	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.66	-7.38	-72.49	7.47
5091	5257	0.004940	0.028940	0.01445	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.16	-8.98	-66.93	8.90
5092	5186	0.005390	0.031620	0.01579	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.17	6.38	16.18	-7.84
5453	5092	0.008490	0.036110	0.01806	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.41	-9.17	-71.96	9.31
5475	5092	0.004720	0.026650	0.01434	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.24	20.71	70.50	-20.68
5093	5291	0.002990	0.017540	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.13	75.58	-53.88	-74.95
5332	5093	0.003710	0.021750	0.01086	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.32	-44.67	108.84	46.60
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	41.34	105.67	-40.50
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.48	41.34	105.67	-40.50
5094	5381	0.003290	0.025000	0.01312	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.46	-3.81	-79.25	4.03
5485	5094	0.002370	0.017990	0.00945	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.28	-2.82	-82.12	3.05
5277	5095	0.003800	0.016760	0.00780	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.48	-58.20	8.61	58.00
5341	5095	0.002570	0.011340	0.00528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.01	67.28	-40.85	-67.13
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.79	-0.34	-161.33	2.98
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.79	-0.34	-161.33	2.98
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.79	-0.34	-161.33	2.98
5096	5412	0.002340	0.013730	0.00686	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.08	5.79	-82.92	-5.51
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-199.29	13.62	199.60	-11.67
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-199.29	13.62	199.60	-11.67
5098	5453	0.005290	0.040260	0.02114	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.13	62.29	135.26	-55.80
5098	5475	0.011910	0.050660	0.02533	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.79	35.68	10.97	-37.51
5099	5195	0.003080	0.017400	0.00936	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.35	143.95	143.55	-138.15
5099	5339	0.002660	0.015610	0.00779	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.72	48.46	-74.51	-48.10
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.96	-19.68	120.05	20.07
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.96	-19.68	120.05	20.07
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.12	6.34	-197.64	-3.28
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.12	6.34	-197.64	-3.28
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.12	6.34	-197.64	-3.28
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.18	-18.32	-165.03	19.28
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.18	-18.32	-165.03	19.28
5231	5101	0.019680	0.086740	0.04038	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.99	-2.28	41.31	-0.49
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-656.11	-39.98	657.24	89.53
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-656.11	-39.98	657.24	89.53
5102	5304	0.000230	0.002770	0.18414	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-816.93	-62.75	818.45	62.38
5384	5102	0.000390	0.004700	0.31216	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	148.26	57.72	-148.16	-88.18
5464	5102	0.000280	0.003390	0.22498	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	349.74	9.43	-349.40	-28.14
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.21	34.55	-113.05	-33.82
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.21	34.55	-113.05	-33.82
5104	5199	0.005030	0.028430	0.01529	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.93	-23.75	-67.66	23.73
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.03	-6.86	175.46	9.56
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.03	-6.86	175.46	9.56
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.28	4.07	162.91	-0.18
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.28	4.07	162.91	-0.18
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.28	4.07	162.91	-0.18
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.28	4.07	162.91	-0.18
5106	5105	0.007090	0.197510	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5107	5105	0.009660	0.195270	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5105	5148	0.002120	0.009000	0.00450	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.74	50.71	-41.64	-50.77
5105	5253	0.006040	0.026640	0.01240	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.50	43.67	93.14	-42.08
5105	5422	0.003540	0.020740	0.01036	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.51	-124.21	55.16	126.95
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.15	60.87	-128.86	-59.27
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.15	60.87	-128.86	-59.27
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.99	91.41	-92.81	-90.50
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.99	91.41	-92.81	-90.50
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.87	-41.82	-161.46	44.19
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.87	-41.82	-161.46	44.19
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.87	-41.82	-161.46	44.19
5274	5109	0.002680	0.015160	0.00815	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.58	35.68	-9.55	-36.26
5109	5333	0.002130	0.012470	0.00623	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.43	20.97	44.49	-21.27
5176	5110	0.005030	0.028410	0.01528	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.63	-1.77	-110.01	3.76
5110	5200	0.004500	0.026380	0.01317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.57	-4.74	-106.05	6.50
5203	5111	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.28	-64.39	0.34	64.33
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.57	-20.67	60.60	20.57
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.57	-20.67	60.60	20.57
5111	5372	0.001190	0.007000	0.00350	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.55	-33.54	-83.45	33.77
5112	5133	0.017140	0.072890	0.03645	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.74	-0.86	9.76	-2.81
5191	5112	0.008000	0.034020	0.01701	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.85	25.54	46.07	-26.37
5112	5246	0.010380	0.044150	0.02208	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.56	7.01	3.57	-9.24
5286	5112	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.46	-15.51	-47.02	16.18
5113	5195	0.006740	0.039500	0.01972	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.69	-17.68	-19.65	15.95
5113	5218	0.008580	0.037800	0.01759	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.58	21.33	29.70	-22.58
5220	5113	0.005670	0.024100	0.01205	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.70	8.60	-11.69	-9.76
5219	5114	0.008830	0.038930	0.01812	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.55	12.52	-34.43	-13.79
5114	5222	0.005130	0.037550	0.02128	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.23	24.57	112.91	-21.63
5227	5114	0.005000	0.038030	0.01997	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.27	28.28	89.71	-26.91
5115	5421	0.002500	0.014130	0.00760	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.52	-61.77	-64.33	62.08
5454	5115	0.003970	0.023260	0.01161	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.64	-55.65	-82.25	56.75
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.26	-26.43	-65.16	26.39
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.26	-26.43	-65.16	26.39
5117	5216	0.001570	0.006950	0.00323	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.22	-56.91	104.44	57.60
5117	5409	0.002920	0.012880	0.00599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.07	20.56	24.10	-21.01
5334	5118	0.013280	0.056460	0.02824	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.32	-14.50	-94.14	16.64
5347	5118	0.010230	0.043520	0.02177	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.80	-8.08	-13.77	5.95
5118	5456	0.009880	0.057910	0.02892	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.26	-25.04	-98.26	27.93
5119	5205	0.006040	0.026580	0.01237	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.39	-14.66	-41.28	13.92
5337	5119	0.011030	0.046910	0.02346	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.05	-14.69	-45.79	13.41
5121	5120	0.000640	0.045990	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-24.47	-7.37	24.47	7.65
5120	5239	0.000870	0.010490	0.69666	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	320.90	-94.53	-320.03	31.43
5122	5252	0.004600	0.019580	0.00979	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.27	2.75	-33.22	-3.49
5122	5308	0.004690	0.027520	0.01374	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.40	18.77	125.15	-15.73
5124	5123	0.002660	0.072860	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.93	-4.16	-22.92	4.55
5159	5123	0.007990	0.035210	0.01639	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.88	3.06	22.92	-4.55
8157	5124	0.012560	0.055930	0.00820	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.93	3.92	-49.63	-3.40
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.45	5.52	-227.99	-2.55
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.45	5.52	-227.99	-2.55
5126	5252	0.002300	0.009780	0.00489	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.23	-23.62	35.28	23.32
5126	5309	0.003990	0.017550	0.00817	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.43	6.04	26.46	-6.70
5126	5386	0.002590	0.019690	0.01034	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.54	-31.49	111.90	33.16
5191	5127	0.007910	0.034870	0.01623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.89	16.66	32.99	-17.87
5127	5231	0.015850	0.067410	0.03371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.32	8.17	41.59	-10.45
5314	5127	0.013010	0.057290	0.02667	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.42	-11.26	4.43	8.60
5128	5214	0.001430	0.008400	0.00420	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.57	18.71	91.69	-18.38
5128	5467	0.001660	0.009740	0.00486	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.32	-62.66	-52.21	62.83
5226	5129	0.009640	0.042490	0.01978	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.64	1.82	10.65	-3.87
5129	5240	0.011960	0.052720	0.02454	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.54	-0.35	25.61	-1.93
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.11	-19.76	63.16	19.68
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.11	-19.76	63.16	19.68
5132	5131	0.000370	0.018210	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-221.54	-30.67	221.72	39.49
5131	5279	0.000220	0.002710	0.18030	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.51	98.45	85.55	-116.78
5131	5410	0.000180	0.003650	0.25434	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	323.89	-55.93	-323.71	32.99
5131	6107	0.000510	0.010380	0.72429	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-460.10	-82.02	461.14	26.80
5163	5132	0.003180	0.018660	0.00932	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.59	-0.02	119.03	1.62
5155	5134	0.006700	0.039300	0.01962	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.93	27.68	98.61	-25.70
5155	5135	0.009050	0.053040	0.02648	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.23	-28.73	-93.38	30.97
5169	5135	0.010550	0.044860	0.02244	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.23	1.68	-0.23	-4.02
5135	5264	0.007510	0.042440	0.02283	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.01	-34.77	-65.62	34.61
5136	5288	0.005580	0.031520	0.01695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.13	-3.53	-65.88	3.25
5138	5137	0.000140	0.009200	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-254.49	-21.01	254.58	26.83
5137	5388	0.000210	0.002530	0.16793	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.28	34.07	-128.25	-50.99
5137	5451	0.001140	0.013830	0.91863	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-382.86	-60.90	384.48	-15.32
5139	5183	0.001870	0.008250	0.00384	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.00	108.96	-4.78	-108.38
5139	5233	0.008260	0.036380	0.01694	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.82	48.22	103.87	-45.31
5344	5139	0.001780	0.007850	0.00365	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.28	-93.74	11.44	94.07
5140	5466	0.001430	0.006330	0.00295	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.49	-2.67	-38.46	2.47
5141	5408	0.007020	0.030940	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.72	-33.29	-9.64	32.20
5142	5466	0.016380	0.072170	0.03359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.73	-7.07	-7.71	3.76
5143	5216	0.003110	0.018260	0.00912	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.91	19.13	-159.10	-15.30
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-198.53	0.81	198.95	1.98
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-198.53	0.81	198.95	1.98
5144	5314	0.011780	0.050110	0.02506	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.57	-5.19	3.57	2.66
5389	5144	0.004730	0.020840	0.00970	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.10	15.69	-69.86	-15.62
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.87	-1.07	-164.53	3.05
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.87	-1.07	-164.53	3.05
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.20	-10.42	149.50	12.05
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.20	-10.42	149.50	12.05
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.20	-10.42	149.50	12.05
5146	5149	0.004820	0.028260	0.01411	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.86	-6.34	-116.19	8.87
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.77	0.26	-147.56	0.97
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.77	0.26	-147.56	0.97
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.86	5.37	-167.56	-3.52
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.86	5.37	-167.56	-3.52
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.86	5.37	-167.56	-3.52
5146	5412	0.002620	0.015340	0.00766	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.46	-9.33	0.47	8.59
5147	5188	0.003080	0.013120	0.00656	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.90	18.16	51.99	-18.40
5147	5224	0.003620	0.021240	0.01061	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.43	-34.15	-13.38	33.38
5148	5335	0.002220	0.009450	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.24	6.57	-51.18	-6.78
5148	5457	0.006120	0.026010	0.01301	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.29	17.79	83.74	-17.15
5463	5148	0.002590	0.011440	0.00532	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.72	-3.29	-9.71	2.78
5294	5149	0.001160	0.006790	0.00339	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.96	42.35	49.01	-42.40
5149	5309	0.002800	0.012330	0.00574	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.26	7.61	24.28	-8.10
5197	5150	0.001860	0.013640	0.00773	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	134.08	-6.02	-133.74	7.69
5150	5432	0.015160	0.115310	0.06054	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.63	-8.85	-127.08	22.20
5154	5151	0.007780	0.034300	0.01597	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.28	-13.81	42.43	12.86
5191	5151	0.008000	0.035260	0.01641	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.72	10.12	-39.59	-11.23
5407	5151	0.008140	0.034650	0.01733	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.18	1.39	-8.17	-3.14
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.66	18.34	119.86	-17.43
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.66	18.34	119.86	-17.43
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.44	-6.33	-196.80	17.10
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.44	-6.33	-196.80	17.10
5154	5247	0.007200	0.031740	0.01477	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.44	4.23	47.61	-5.00
5290	5154	0.005450	0.031960	0.01596	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.85	-5.01	74.15	5.17
5456	5156	0.006590	0.038660	0.01930	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.64	-31.50	-85.12	32.57
5157	5194	0.003460	0.014720	0.00736	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.73	-45.31	62.94	45.48
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.86	-16.27	-60.76	16.08
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.86	-16.27	-60.76	16.08
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.51	134.74	175.07	-131.14
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.51	134.74	175.07	-131.14
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	260.26	-99.95	-259.17	107.31
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	260.26	-99.95	-259.17	107.31
5271	5159	0.019470	0.085780	0.03993	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.31	3.19	8.33	-7.19
5165	5160	0.001510	0.008880	0.00443	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.09	23.19	-140.78	-21.82
5161	5181	0.005450	0.024010	0.01118	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.63	98.64	19.17	-97.40
5161	5272	0.004010	0.017050	0.00853	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.88	94.88	24.25	-94.15
5316	5161	0.001440	0.008460	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.61	98.78	-124.26	-97.18
5161	5356	0.004870	0.028560	0.01426	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.88	63.52	33.13	-63.52
5162	5211	0.010660	0.046960	0.02186	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.13	1.73	12.15	-3.83
5162	5437	0.005050	0.022260	0.01036	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.44	-3.62	-5.43	2.60
5163	5235	0.007090	0.030190	0.01510	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.32	-14.94	-1.31	13.45
5165	5164	0.000080	0.004850	0.00000	1379.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-1096.47	-45.80	1097.43	104.17
5166	5164	0.000420	0.027180	0.00000	579.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	126.15	64.39	-126.07	-59.17
5167	5164	0.001200	0.090280	0.00000	215.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.60	0.81	-1.60	-0.81
5164	5204	0.000570	0.011640	0.81214	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1066.82	83.64	1073.34	-32.57
5164	5464	0.000180	0.003640	0.25416	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	828.54	-122.15	-827.29	121.59
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.74	13.80	232.42	-9.12
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.74	13.80	232.42	-9.12
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.74	13.80	232.42	-9.12
5168	5203	0.006320	0.027870	0.01297	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.47	15.17	39.59	-15.93
5168	5245	0.008210	0.036160	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.76	-16.66	47.97	15.91
5168	5311	0.001620	0.009480	0.00473	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.44	-34.12	38.49	33.90
5170	5169	0.001850	0.065750	0.00000	222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-8.64	-44.96	9.98
5471	5169	0.005980	0.026350	0.01226	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.61	10.91	44.73	-11.66
5171	5174	0.004110	0.024090	0.01203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.72	7.08	73.95	-6.93
5306	5172	0.004380	0.024760	0.01332	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.04	-77.43	-38.72	77.90
5430	5172	0.002490	0.014610	0.00730	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.84	-107.98	-35.52	109.10
5173	5203	0.003750	0.021990	0.01098	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.49	-16.22	-95.13	17.24
5474	5174	0.005470	0.030940	0.01664	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.62	-5.42	-78.27	5.70
5195	5175	0.002540	0.014330	0.00771	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.16	106.55	180.25	-101.20
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.15	13.09	-197.39	-8.08
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.15	13.09	-197.39	-8.08
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.27	5.67	90.74	-4.53
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.27	5.67	90.74	-4.53
5177	5287	0.004830	0.020540	0.01027	360.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.89	-24.96	-65.64	24.99
5258	5178	0.005170	0.022810	0.01062	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.89	-16.40	-9.87	15.43
5308	5178	0.003660	0.021470	0.01072	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.14	-4.18	-111.68	5.84
5178	5354	0.007690	0.032720	0.01636	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.58	-45.06	-37.32	44.54
5180	5179	0.000190	0.015410	0.00000	946.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.52	-23.94	175.58	28.66
5358	5179	0.000530	0.010930	0.76232	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1272.75	3.61	-1264.47	88.14
5179	5380	0.000180	0.004000	0.34742	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1295.47	-25.81	-1292.55	54.84
5179	8043	0.000390	0.007980	0.55658	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-641.18	19.14	642.74	-44.78
5179	8057	0.000450	0.009230	0.64362	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.14	-134.52	-76.07	68.82
5180	5485	0.002610	0.019830	0.01041	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.16	-1.09	-86.97	1.50
5182	5314	0.012530	0.055220	0.02570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.17	-7.72	-11.15	5.20
5183	5224	0.001470	0.008310	0.00447	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.31	68.97	134.64	-67.53
5184	5373	0.006810	0.028960	0.01448	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.54	-6.97	-37.43	6.00
5387	5184	0.001930	0.011320	0.00565	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.05	16.86	-117.77	-15.76
5185	5218	0.003520	0.020660	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.11	-3.91	-107.70	5.30
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.65	39.09	110.98	-37.54
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.65	39.09	110.98	-37.54
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.32	4.91	111.75	-3.16
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.32	4.91	111.75	-3.16
5188	5203	0.001990	0.011220	0.00604	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.36	-21.02	-91.18	21.43
5188	5234	0.003440	0.026180	0.01374	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.09	10.33	140.79	-6.41
5188	5253	0.007390	0.031430	0.01572	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.08	10.72	68.44	-10.74
5189	5230	0.000770	0.004510	0.00225	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.59	-2.99	-93.53	3.16
5189	5272	0.000790	0.003460	0.00161	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.35	-72.25	-115.20	72.73
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.89	26.45	144.11	-25.21
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.89	26.45	144.11	-25.21
5190	5255	0.010630	0.062310	0.03111	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.99	25.05	30.16	-27.18
5190	5264	0.011770	0.069020	0.03446	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.69	-16.50	95.76	19.17
5190	5430	0.012560	0.095560	0.05017	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.31	-9.51	-119.48	18.35
5191	5407	0.008060	0.035510	0.01653	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.44	7.65	-31.36	-8.99
5193	5192	0.000220	0.013020	0.00000	890.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.59	-24.83	180.67	29.03
5192	5279	0.000780	0.009410	0.62487	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-180.67	-29.03	180.91	-33.01
6316	5193	0.006740	0.028660	0.01433	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.68	12.50	45.82	-13.35
5194	5330	0.005900	0.034590	0.01728	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.59	0.33	43.70	-1.38
5194	5376	0.000670	0.005100	0.00268	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-164.22	-67.91	164.43	69.26
5194	5462	0.002050	0.012020	0.00600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.86	5.38	-85.71	-5.08
5197	5196	0.000340	0.031640	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-95.77	-1.95	95.80	4.84
5198	5196	0.000180	0.011160	0.00000	594.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.48	23.06
5196	5204	0.000580	0.007080	0.47032	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	783.51	-74.52	-779.96	70.47
5337	5197	0.007020	0.030930	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.83	9.36	65.13	-9.48
5199	5375	0.003800	0.016190	0.00810	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.71	2.65	30.75	-3.30
5199	5438	0.001040	0.005890	0.00317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.04	-33.28	-73.97	33.36
5255	5200	0.005060	0.029640	0.01480	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.59	24.51	39.70	-25.30
5276	5201	0.003650	0.021420	0.01070	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.95	1.55	-98.60	-0.57
5327	5201	0.004940	0.027920	0.01502	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.36	1.71	93.79	-0.79
5202	5381	0.009040	0.038480	0.01924	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.66	-4.01	68.07	3.83
5426	5202	0.011260	0.049620	0.02310	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.62	-2.12	59.02	1.56
5205	5204	0.000070	0.008580	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-355.60	-1.26	355.68	12.04
5206	5204	0.000330	0.019830	0.00000	903.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.10	30.70	-206.96	-22.18
5207	5204	0.000160	0.010660	0.00000	915.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.01	54.74	-179.95	-51.04
5208	5204	0.000190	0.013410	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.01	43.90	-179.94	-39.38
5361	5204	0.000110	0.002340	0.16342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-628.25	-33.22	628.68	25.96
5204	5413	0.000750	0.009060	0.60178	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-710.89	36.70	714.68	-51.64
5209	5246	0.006350	0.027970	0.01302	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.63	3.68	54.82	-4.17
5247	5209	0.006640	0.029270	0.01362	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.87	4.07	51.04	-4.70
5210	5233	0.001990	0.011640	0.00581	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.15	-55.53	-102.88	56.55
5210	5428	0.001120	0.006340	0.00341	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.01	24.36	181.38	-22.58
5211	5275	0.006130	0.027040	0.01259	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.96	-1.59	-69.66	1.67
5211	5327	0.004150	0.023480	0.01263	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.01	3.46	89.34	-2.85
5212	5256	0.006340	0.048210	0.02531	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.69	0.86	98.31	1.41
5333	5212	0.003520	0.026790	0.01407	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.65	10.25	63.80	-10.46
5213	5250	0.003030	0.022230	0.01259	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.21	-18.56	170.11	23.86
5214	5229	0.003740	0.016470	0.00767	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.68	-11.24	45.77	10.85
5468	5214	0.000750	0.005700	0.00299	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.46	1.05	-92.40	-0.85
5215	5277	0.006710	0.039310	0.01963	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.49	-12.29	-55.28	11.62
5216	5442	0.000870	0.005080	0.00254	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.25	-31.74	-77.19	31.85
5216	5443	0.001940	0.008520	0.00397	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.17	-29.43	89.35	29.80
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.93	57.37	-85.75	-56.94
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.93	57.37	-85.75	-56.94
5217	5433	0.004380	0.019310	0.00899	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.74	85.32	-91.07	-83.26
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.52	-107.60	-181.96	111.16
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.52	-107.60	-181.96	111.16
5219	5371	0.007810	0.033250	0.01663	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.90	14.37	48.10	-15.21
5221	5411	0.008030	0.035360	0.01646	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.18	-32.62	92.94	34.25
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.03	6.12	73.25	-6.02
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.03	6.12	73.25	-6.02
5223	5275	0.009110	0.053410	0.02667	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.92	-7.41	-23.86	5.11
5307	5224	0.001710	0.013030	0.00684	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.24	65.12	-145.81	-62.52
5225	5259	0.002430	0.014240	0.00711	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.66	47.07	-71.49	-46.77
5421	5225	0.001830	0.013400	0.00759	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.89	51.26	-84.72	-50.77
5227	5354	0.007530	0.044120	0.02203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.40	-11.77	7.41	9.63
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.70	16.44	-176.21	-13.35
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.70	16.44	-176.21	-13.35
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.70	16.44	-176.21	-13.35
5349	5228	0.001300	0.009880	0.00519	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-139.59	-10.79	139.85	12.23
5229	5309	0.002700	0.015820	0.00790	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.22	16.07	-149.60	-13.21
5230	5478	0.005680	0.024170	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.83	12.60	32.90	-13.50
5286	5231	0.019450	0.085720	0.03990	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.61	-12.29	-15.54	8.50
5232	5251	0.006340	0.027920	0.01300	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.16	6.37	18.18	-7.55
5440	5232	0.002560	0.010880	0.00544	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.00	46.75	22.07	-47.00
5232	5442	0.006170	0.027160	0.01264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.89	26.48	54.11	-26.74
5233	5339	0.005320	0.023430	0.01091	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.35	-84.76	-50.83	85.91
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.72	-17.01	142.56	21.78
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.72	-17.01	142.56	21.78
5235	5271	0.014010	0.061750	0.02875	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.11	7.53	11.14	-10.37
5411	5235	0.007170	0.030520	0.01526	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.00	25.38	-7.95	-26.75
5237	5236	0.000520	0.043040	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.82	-15.25	-95.77	19.30
5238	5236	0.000160	0.009760	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	168.75	-32.40	-168.70	35.26
5236	5394	0.001220	0.014850	0.98624	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-665.09	-78.36	670.43	41.73
5240	5239	0.000520	0.036410	0.00000	477.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-91.83	7.46	91.88	-4.56
5243	5239	0.000380	0.026020	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.45	24.85
5451	5239	0.000650	0.007910	0.52569	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-615.20	-30.86	617.55	3.83
5239	6210	0.001190	0.014470	0.96116	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-276.94	-55.56	277.80	-36.46
5241	5240	0.000870	0.042500	0.00000	204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-66.19	7.29	66.22	-5.53
5242	5241	0.018450	0.474820	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5244	5306	0.007070	0.041430	0.02069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.73	3.74	146.24	3.02
5244	5442	0.005080	0.021580	0.01079	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.60	-22.20	-79.25	22.62
5245	5254	0.007310	0.032190	0.01498	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.64	42.64	120.82	-38.96
5245	5339	0.003450	0.014690	0.00734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.29	-97.93	67.77	99.23
5261	5246	0.003100	0.018170	0.00907	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.79	-7.18	-79.60	7.40
5248	5428	0.001900	0.011120	0.00555	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.08	4.54	130.41	-3.19
5248	5457	0.001980	0.008750	0.00407	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.93	9.81	-118.64	-8.96
5248	5483	0.003480	0.015310	0.00713	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.86	-42.98	90.21	43.79
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.32	7.71	161.80	-4.78
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.32	7.71	161.80	-4.78
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.39	-22.41	233.20	27.96
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.39	-22.41	233.20	27.96
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.39	-22.41	233.20	27.96
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.39	-22.41	233.20	27.96
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.88	-16.72	-93.76	17.05
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.88	-16.72	-93.76	17.05
5252	5340	0.005580	0.023700	0.01185	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.41	-10.51	24.45	9.50
5252	5436	0.001330	0.005850	0.00272	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.45	-32.20	58.51	32.20
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.39	-6.93	-144.13	8.46
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.39	-6.93	-144.13	8.46
5254	5332	0.007650	0.033730	0.01570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.43	5.75	-26.37	-7.06
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.56	3.22	150.02	-0.58
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.56	3.22	150.02	-0.58
5254	5457	0.006340	0.027920	0.01299	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.94	3.28	-68.63	-3.23
5257	5256	0.002070	0.011700	0.00629	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.26	-16.74	-92.08	17.17
5256	5427	0.004740	0.027770	0.01387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.26	-5.62	-92.84	6.72
5439	5256	0.003700	0.028130	0.01477	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.18	14.80	-100.79	-13.32
5308	5258	0.003320	0.019470	0.00972	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.49	13.46	-110.07	-11.99
5259	5412	0.002330	0.013650	0.00681	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.28	44.16	-62.14	-44.04
5261	5260	0.000450	0.028040	0.00000	375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.79	7.18	79.82	-5.42
5262	5260	0.000100	0.006320	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1211.61	43.12	-1210.17	47.94
5263	5260	0.000060	0.004510	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1023.98	33.05	-1023.36	13.35
5317	5260	0.000040	0.000880	0.07608	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2433.00	137.24	2435.34	-93.65
5264	5471	0.006640	0.037540	0.02019	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.27	28.68	42.44	-29.86
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	49.15	180.31	-46.86
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	49.15	180.31	-46.86
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	49.15	180.31	-46.86
5287	5266	0.002200	0.012870	0.00643	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.14	-77.91	121.60	79.98
5267	5466	0.008680	0.038230	0.01779	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.61	7.14	38.74	-8.34
5470	5267	0.012290	0.054150	0.02521	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.48	12.16	7.51	-14.58
5268	5288	0.007910	0.033650	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.27	-6.88	-0.27	5.24
5427	5269	0.003250	0.023780	0.01347	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.24	-5.60	144.94	9.34
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.18	18.01	-115.95	-16.99
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.18	18.01	-115.95	-16.99
5270	5389	0.007930	0.046460	0.02320	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.06	-5.62	108.99	8.71
5270	5437	0.008850	0.037620	0.01882	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.58	3.29	-3.58	-5.16
5270	5474	0.005130	0.030040	0.01500	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.07	-4.01	-81.73	4.54
5271	5390	0.007590	0.033460	0.01557	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.83	4.35	12.85	-5.88
5467	5272	0.001080	0.004760	0.00222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.06	-16.04	72.12	16.08
5273	5339	0.006490	0.027630	0.01382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.47	5.36	25.52	-6.61
5273	5422	0.002040	0.011950	0.00597	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.52	-38.22	90.71	38.71
5274	5329	0.004780	0.028010	0.01399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.37	3.51	-62.18	-3.77
5274	5374	0.005680	0.024180	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.82	-42.55	84.33	43.49
5275	5476	0.010750	0.063000	0.03146	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.77	-8.12	-87.90	10.08
5359	5276	0.005420	0.030620	0.01647	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.13	6.45	-109.49	-4.53
5277	5315	0.009530	0.041990	0.01955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.05	16.89	41.24	-17.97
5280	5278	0.002020	0.011840	0.00591	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.41	7.03	-108.18	-6.29
5390	5278	0.006460	0.028480	0.01326	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.27	7.65	57.48	-8.07
5280	5279	0.000100	0.006350	0.00000	1112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-373.49	-60.28	373.63	69.08
5281	5279	0.000210	0.019770	0.00000	942.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	266.98	-29.72	-266.83	43.60
5282	5279	0.000210	0.016720	0.00000	940.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	266.98	-29.72	-266.83	41.43
5283	5279	0.000270	0.012790	0.00000	935.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5279	5358	0.000740	0.009010	0.59830	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.42	-4.31	106.51	-56.85
5280	5461	0.002460	0.018710	0.00982	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.45	26.43	-169.74	-22.04
5284	5454	0.003770	0.027590	0.01564	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.78	-15.00	119.32	17.43
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.10	40.70	-63.08	-40.68
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.10	40.70	-63.08	-40.68
5290	5345	0.006130	0.035930	0.01794	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.61	-3.17	-112.81	6.07
5291	5292	0.002670	0.015630	0.00780	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-205.22	48.09	206.43	-41.81
5429	5291	0.005440	0.024000	0.01117	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.53	0.75	84.93	-0.09
5291	5438	0.006990	0.030840	0.01436	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.00	-13.89	-29.92	12.81
5292	5312	0.004000	0.017040	0.00852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.17	8.81	-54.04	-9.13
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.12	-3.64	-158.08	9.99
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.12	-3.64	-158.08	9.99
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-190.60	-5.28	191.92	13.47
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-190.60	-5.28	191.92	13.47
5296	5295	0.000140	0.007090	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-653.57	-92.12	654.17	122.71
5297	5295	0.000850	0.062480	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5298	5295	0.000150	0.010820	0.00000	525.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.66	-56.80
5299	5295	0.000300	0.022270	0.00000	524.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.63	-55.02
5300	5295	0.000250	0.018480	0.00000	519.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.64	-55.61
5301	5295	0.000580	0.030880	0.00000	403.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	82.47	42.09	-82.42	-39.58
5302	5295	0.000300	0.017630	0.00000	1123.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	462.45	167.57	-461.78	-128.14
5303	5295	0.000170	0.013150	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	462.45	218.70	-462.04	-186.88
5304	5295	0.000110	0.001340	0.08928	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-405.47	-239.21	405.71	232.96
5295	5444	0.000690	0.014040	0.97894	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-411.19	5.24	412.35	-81.88
5296	5400	0.002140	0.015660	0.00887	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	183.68	28.46	-182.95	-23.99
5305	5304	0.000140	0.010470	0.00000	1239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.78	-52.66	675.42	100.54
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.90	-52.90	145.16	54.42
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.90	-52.90	145.16	54.42
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.09	2.18	-181.56	1.05
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.09	2.18	-181.56	1.05
5310	5339	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.26	-54.55	-47.95	54.65
5310	5379	0.001620	0.007120	0.00331	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.62	87.83	-106.31	-86.82
5310	5438	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.38	60.78	53.65	-60.40
5316	5354	0.005170	0.022780	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.22	76.91	-47.81	-76.20
5318	5317	0.000130	0.015550	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-359.59	-9.35	359.75	29.25
5319	5317	0.000240	0.018930	0.00000	925.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.86	4.95	-79.84	-3.76
5320	5317	0.000460	0.020920	0.00000	917.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5321	5317	0.000260	0.018110	0.00000	921.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.86	5.03	-79.84	-3.90
5388	5317	0.001280	0.015480	1.02824	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.14	-11.26	-79.04	-92.98
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1155.33	37.65	1155.99	-32.93
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1155.33	37.65	1155.99	-32.93
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.02	0.25	179.79	4.68
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.02	0.25	179.79	4.68
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-607.78	-53.09	608.23	99.46
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-607.78	-53.09	608.23	99.46
5324	5322	0.000370	0.020690	0.00000	952.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-282.93	-125.23
5325	5322	0.000220	0.020700	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-283.07	-125.20
5326	5322	0.000140	0.007110	0.00000	953.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-283.14	-137.70
5322	5384	0.000310	0.003760	0.24969	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	307.89	0.08	-307.60	-22.10
5448	5322	0.000140	0.001640	0.10912	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.55	-148.55	176.62	138.25
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.07	12.30	116.23	-11.60
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.07	12.30	116.23	-11.60
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.59	15.52	-156.92	-11.53
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.59	15.52	-156.92	-11.53
5446	5328	0.008710	0.037040	0.01852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.70	11.56	8.72	-13.33
5330	5433	0.002930	0.022260	0.01169	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.51	5.77	-145.88	-2.13
5400	5331	0.004730	0.027740	0.01385	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.68	-6.69	-74.41	6.88
5450	5331	0.007790	0.034340	0.01599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.83	-16.80	-24.76	15.53
5429	5332	0.003130	0.013790	0.00642	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.47	-27.79	49.57	27.61
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.89	-4.15	-105.34	6.46
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.89	-4.15	-105.34	6.46
5334	5484	0.011110	0.065110	0.03251	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.41	-14.41	-67.89	14.09
5335	5372	0.004580	0.020190	0.00940	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.79	-38.01	-18.71	37.44
5335	5425	0.002320	0.016970	0.00961	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.32	-2.45	134.75	4.63
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.02	15.28	-192.57	-12.38
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.02	15.28	-192.57	-12.38
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.02	15.28	-192.57	-12.38
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.45	23.83	117.95	-21.36
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.45	23.83	117.95	-21.36
5340	5462	0.004370	0.025590	0.01278	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.97	26.36	78.27	-25.88
5340	5467	0.000820	0.003480	0.00174	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.58	-45.48	-19.56	45.40
5342	5341	0.010260	0.251060	0.00000	49.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.40	3.20	-8.39	-3.01
5343	5341	0.000910	0.048350	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.50	60.29	-207.11	-39.42
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.23	142.51	158.77	-139.06
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.23	142.51	158.77	-139.06
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.02	33.36	118.47	-31.37
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.02	33.36	118.47	-31.37
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.02	33.36	118.47	-31.37
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.02	33.36	118.47	-31.37
5372	5344	0.001860	0.008210	0.00382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.37	-82.48	-62.17	82.98
5344	5482	0.003850	0.016950	0.00789	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.26	-16.07	21.29	15.39
5375	5346	0.001030	0.006050	0.00302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.01	-69.06	13.06	69.06
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.55	48.55	167.06	-45.37
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.55	48.55	167.06	-45.37
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.27	-33.28	114.37	33.73
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.27	-33.28	114.37	33.73
5348	5355	0.008100	0.035700	0.01662	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.53	-12.89	-30.45	11.64
5349	5462	0.002350	0.013260	0.00713	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.76	-6.44	-78.61	6.58
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.66	-51.01	623.97	86.50
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.66	-51.01	623.97	86.50
5350	5448	0.000610	0.007340	0.48762	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.05	-48.75	115.13	0.24
5350	5464	0.000530	0.006450	0.42860	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.27	-36.26	73.30	-6.85
5351	5431	0.004630	0.027140	0.01355	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.80	2.43	-129.02	0.81
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.93	-53.71	-9.90	53.41
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.93	-53.71	-9.90	53.41
5353	5468	0.001840	0.014020	0.00736	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	148.83	58.14	-148.37	-55.33
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.35	-3.46	99.68	4.66
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.35	-3.46	99.68	4.66
5386	5356	0.001000	0.005670	0.00305	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.25	-4.59	-111.13	4.99
5356	5431	0.005710	0.032300	0.01737	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.43	23.84	44.58	-24.73
5357	5386	0.003240	0.023750	0.01346	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.65	-36.84	-82.39	37.46
5359	5358	0.000260	0.018280	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-236.11	-5.64	236.25	15.51
5360	5358	0.000150	0.011200	0.00000	1333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1005.19	-38.69	-1003.70	149.79
8155	5358	0.000370	0.007500	0.52342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	613.16	84.77	-611.80	-112.06
5362	5361	0.000180	0.017550	0.00000	646.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-96.63	-9.52	96.65	11.17
5363	5361	0.000570	0.032950	0.00000	282.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.37	-1.15	-10.37	1.19
5364	5361	0.000140	0.009480	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-23.68	-212.67	28.02
5365	5361	0.000260	0.019730	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-12.21	-212.62	21.17
5366	5361	0.000380	0.022440	0.00000	795.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-10.72	-212.56	20.90
5367	5361	0.000310	0.021780	0.00000	809.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-10.67	-212.59	20.55
5368	5361	0.000220	0.014490	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-18.83	-212.63	25.44
5369	5361	0.000410	0.023620	0.00000	796.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-9.93	-212.55	20.65
5373	5433	0.002400	0.014070	0.00702	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.56	-50.48	119.97	52.25
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.31	-41.30	-224.65	45.61
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.31	-41.30	-224.65	45.61
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.31	-41.30	-224.65	45.61
5377	5477	0.003280	0.019250	0.00961	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.23	-19.72	57.35	19.43
5470	5378	0.002670	0.011790	0.00549	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.17	-49.31	93.46	50.03
5379	5442	0.003830	0.022480	0.01122	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.42	40.15	58.61	-40.12
5381	5380	0.000150	0.009820	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-284.37	-80.40	284.50	88.85
5382	5380	0.000210	0.014360	0.00000	786.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.51	106.38	-63.48	-104.31
5383	5380	0.000230	0.016360	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.51	106.38	-63.48	-104.03
5380	5384	0.000260	0.005900	0.51266	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1135.01	64.64	-1131.75	-43.18
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.87	24.96	-107.54	-23.54
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.87	24.96	-107.54	-23.54
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-924.85	-28.11	925.19	69.62
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-924.85	-28.11	925.19	69.62
5387	5429	0.003620	0.015970	0.00743	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.80	2.44	27.83	-3.04
5469	5387	0.000950	0.007220	0.00379	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.29	43.17	-168.00	-41.33
5389	5388	0.000110	0.006660	0.00000	1064.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-352.56	-54.62	352.69	62.90
5388	8067	0.000620	0.012670	0.88350	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-303.58	-0.65	304.15	-78.78
5389	5393	0.007090	0.041530	0.02074	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.00	5.45	-85.49	-4.54
5391	5390	0.004100	0.109840	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.29	0.43	22.31	0.10
5390	5458	0.006690	0.029480	0.01372	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.11	-1.87	-22.08	0.60
5392	5391	0.014270	0.308970	0.00000	50.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-7.49	-2.12	7.50	2.31
5459	5391	0.009120	0.052060	0.00782	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.77	2.06	14.79	-2.74
5395	5394	0.000090	0.005270	0.00000	1163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	725.31	-17.87	-724.86	44.40
5399	5394	0.000090	0.010690	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.20	35.27	-124.19	-33.58
5396	5395	0.000570	0.043730	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.26	-9.00	114.33	14.56
5397	5396	0.002330	0.065200	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.29	-15.32	-54.22	17.37
5398	5397	0.019990	0.782380	0.00000	21.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5402	5401	0.000190	0.013690	0.00000	1174.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-449.80	-45.62	450.19	73.62
5403	5401	0.000280	0.029560	0.00000	426.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	45.50	-89.12	-42.66
5404	5401	0.000270	0.019990	0.00000	435.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.23	45.50	-77.21	-43.95
5405	5401	0.000300	0.020180	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.77	45.50	-84.74	-43.70
5406	5401	0.000240	0.028660	0.00000	433.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	45.50	-89.13	-42.75
5407	5470	0.017790	0.078380	0.03648	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.90	1.56	-1.90	-5.28
5408	5421	0.005430	0.023920	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.80	-60.38	-22.58	60.21
5409	5447	0.001890	0.010680	0.00574	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.65	-5.21	116.92	6.16
5411	5410	0.000150	0.015640	0.00000	1041.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-333.25	14.95	333.41	1.62
5410	5451	0.000400	0.004900	0.32555	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.71	-34.62	9.71	0.46
5411	5477	0.003310	0.019420	0.00970	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.03	44.67	-136.38	-41.82
6316	5411	0.008330	0.035430	0.01772	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.92	-31.38	-24.79	30.07
5414	5413	0.001220	0.059520	0.00000	315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-35.04	20.68	35.06	-19.73
5415	5413	0.000430	0.031860	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-13.54	-121.59	18.31
5416	5413	0.000340	0.032220	0.00000	559.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-13.54	-121.61	18.36
5417	5413	0.000240	0.028400	0.00000	574.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-13.54	-121.62	17.78
5418	5413	0.000580	0.027480	0.00000	551.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.47	-13.19	-118.39	17.08
5419	5413	0.000290	0.016110	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.47	-13.19	-118.43	15.46
5414	5471	0.010490	0.044620	0.02231	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.04	-20.68	-34.88	19.06
5423	5422	0.002340	0.098360	0.00000	94.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.36	-1.38	-12.36	1.53
5424	5422	0.008260	0.165410	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
5432	5430	0.003430	0.026080	0.01369	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.06	-34.10	-84.78	34.91
5435	5471	0.011930	0.050760	0.02538	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.47	-1.50	35.61	-0.52
5443	5469	0.002050	0.009020	0.00420	380.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.86	21.94	-86.69	-21.63
5445	5444	0.000200	0.015710	0.00000	1266.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-431.73	-45.34	432.11	74.96
5470	5446	0.004450	0.019610	0.00913	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.03	22.45	-31.96	-23.08
5449	5448	0.000070	0.008050	0.00000	1267.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-752.60	49.80	752.99	-4.95
5448	5479	0.000390	0.004710	0.31303	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-691.57	153.27	693.51	-161.52
5452	5451	0.000230	0.010730	0.00000	960.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-220.91	-40.51	221.02	45.72
5459	5458	0.003380	0.116710	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.07	1.16	22.08	-0.60
5460	5459	0.019050	0.347140	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-14.16	-4.01	14.20	4.77
6140	5459	0.010420	0.046440	0.00681	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.78	16.53	45.02	-16.20
5459	6325	0.016690	0.074350	0.01090	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.38	8.20	22.47	-8.89
5463	5478	0.001060	0.006010	0.00323	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.04	-42.14	170.37	43.69
5465	5464	0.000080	0.009760	0.00000	1284.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-692.04	63.68	692.41	-17.57
5467	5482	0.001660	0.009710	0.00485	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.60	-100.19	-115.22	101.97
5480	5479	0.000310	0.015050	0.00000	961.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-408.96	-45.46	409.49	71.24
6001	6281	0.002580	0.014730	0.00221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.35	115.76	15.68	-114.09
6001	6283	0.014620	0.035760	0.00468	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.36	38.69	-15.12	-38.59
6001	6312	0.007770	0.034620	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.82	66.34	104.94	-61.90
6002	6060	0.009910	0.059490	0.00807	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.76	-1.87	-30.67	1.60
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.30	-8.39	19.31	8.19
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.30	-8.39	19.31	8.19
6002	6332	0.007460	0.033260	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.65	9.45	24.70	-9.72
6004	6003	0.000260	0.017630	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	369.41	-61.22	-369.06	84.97
6006	6003	0.000240	0.012410	0.00000	788.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.40	67.03	-212.29	-61.33
6007	6003	0.000120	0.008010	0.00000	1069.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6008	6003	0.000190	0.014450	0.00000	754.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	58.89	-197.70	-53.20
6009	6003	0.000330	0.024180	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	36.87	-197.65	-27.82
6010	6003	0.000340	0.016830	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	49.59	-197.65	-43.12
6003	6107	0.000650	0.007910	0.52580	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	358.21	-41.39	-357.42	-5.00
6292	6003	0.000200	0.004090	0.28512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-814.85	-145.50	816.15	141.90
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.44	9.79	99.57	-4.20
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.44	9.79	99.57	-4.20
6102	6004	0.001970	0.020500	0.06986	1400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	574.78	-12.19	-568.56	69.62
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.30	33.77	119.49	-26.66
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.30	33.77	119.49	-26.66
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.79	6.18	58.04	-5.56
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.79	6.18	58.04	-5.56
6011	6068	0.004330	0.030130	0.00493	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.85	-7.16	-54.72	7.56
6163	6011	0.003290	0.021280	0.00406	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.06	0.51	-78.86	0.36
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.78	-8.79	111.55	13.38
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.78	-8.79	111.55	13.38
6026	6013	0.005180	0.033460	0.00638	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.23	7.20	-96.73	-4.67
6013	6128	0.005500	0.033000	0.00448	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.50	-5.30	-24.46	5.06
6013	6168	0.003980	0.017400	0.00265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.75	-22.27	0.77	22.09
6013	6225	0.008200	0.046810	0.00703	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.90	5.35	21.95	-5.80
6014	6096	0.023670	0.057850	0.00758	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.46	-32.47	-35.92	32.99
6133	6014	0.010590	0.046360	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.67	-20.86	-71.10	22.62
6014	6139	0.009750	0.058510	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.13	8.30	-29.04	-8.60
6015	6112	0.019900	0.048630	0.00637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.27	25.01	31.58	-24.88
6236	6015	0.009850	0.040860	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.79	-20.63	-56.44	21.39
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.37	40.86	-69.13	-39.62
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.37	40.86	-69.13	-39.62
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.70	-9.56	-144.27	12.23
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.70	-9.56	-144.27	12.23
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.70	-9.56	-144.27	12.23
6016	6356	0.003150	0.013060	0.00222	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.64	-168.39	-116.34	173.54
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.76	2.59	-124.11	1.06
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.76	2.59	-124.11	1.06
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.76	2.59	-124.11	1.06
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.34	-8.93	-96.12	10.13
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.34	-8.93	-96.12	10.13
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.34	-8.93	-96.12	10.13
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.32	-11.35	106.52	12.55
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.32	-11.35	106.52	12.55
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.32	-11.35	106.52	12.55
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.34	-12.79	107.65	14.46
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.34	-12.79	107.65	14.46
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.34	-12.79	107.65	14.46
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.07	10.34	-84.01	-10.06
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.07	10.34	-84.01	-10.06
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.07	10.34	-84.01	-10.06
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.34	17.80	-71.25	-17.44
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.34	17.80	-71.25	-17.44
6019	6306	0.010580	0.025860	0.00339	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.63	10.63	-7.61	-10.92
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.33	-16.39	-21.29	16.04
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.33	-16.39	-21.29	16.04
6020	6212	0.003520	0.014600	0.00248	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.32	-10.51	85.57	11.29
6020	6252	0.010820	0.044870	0.00761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.79	5.83	-68.29	-4.55
6022	6021	0.000330	0.017330	0.00000	948.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-284.52	-53.24	284.79	67.30
6118	6021	0.000130	0.001610	0.10699	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-501.83	1.38	502.14	-8.83
6021	6210	0.000530	0.006430	0.42698	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-786.94	-58.47	790.05	50.88
6023	6022	0.000430	0.027830	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-241.41	-44.87	241.66	61.63
6315	6022	0.004300	0.030710	0.05598	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.69	-4.03	51.80	-0.93
6022	6350	0.002570	0.018370	0.03349	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.94	-7.46	8.94	4.01
6120	6023	0.007760	0.033920	0.00517	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.40	1.82	34.49	-1.93
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.01	4.57	-36.92	-4.68
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.01	4.57	-36.92	-4.68
6024	6181	0.012050	0.053720	0.00788	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.58	40.66	66.27	-38.40
6024	6219	0.004000	0.024030	0.00326	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.00	121.32	26.59	-118.11
6024	6330	0.007750	0.046530	0.00631	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.60	75.75	-6.16	-73.80
6025	6060	0.007240	0.041340	0.00621	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.06	46.57	-37.81	-45.79
6121	6025	0.003990	0.022770	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.54	-95.90	-22.16	97.71
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.04	64.85	29.22	-64.05
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.04	64.85	29.22	-64.05
6352	6025	0.008080	0.019420	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.22	-97.06	-22.44	98.66
6026	6182	0.005980	0.040880	0.00695	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.04	-5.68	-94.50	8.67
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.56	5.87	-107.19	-3.90
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.56	5.87	-107.19	-3.90
6027	6181	0.007090	0.049400	0.00808	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.58	-0.84	-154.91	11.69
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.53	13.48	-0.52	-13.72
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.53	13.48	-0.52	-13.72
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.94	-3.18	67.06	3.72
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.94	-3.18	67.06	3.72
6028	6289	0.009800	0.055960	0.00841	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.57	4.53	-31.47	-4.77
6029	6221	0.026780	0.111070	0.01885	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.98	-18.07	-46.34	18.74
6329	6029	0.018860	0.078260	0.01328	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.54	-15.08	-53.96	16.09
6031	6030	0.003190	0.136300	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.84	-1.51	34.88	3.12
6030	6172	0.003070	0.021950	0.04002	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.61	-4.25	-68.47	1.09
6030	6188	0.011070	0.079110	0.14424	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.76	-1.82	49.02	-11.36
6030	7274	0.007900	0.056460	0.10294	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.73	2.95	54.96	-11.98
6173	6031	0.033530	0.081970	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.64	5.71	5.66	-6.76
6032	6207	0.010920	0.045280	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.98	-52.67	68.78	55.22
6217	6032	0.003790	0.021640	0.00325	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.47	-42.07	31.58	42.36
6034	6033	0.000140	0.009440	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-410.56	-96.60	410.81	113.17
6107	6033	0.000390	0.008030	0.56039	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	664.44	134.18	-662.72	-157.55
6033	6342	0.000110	0.001350	0.08960	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	251.92	44.38	-251.85	-52.78
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-327.85	-50.41	328.29	68.36
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-327.85	-50.41	328.29	68.36
6108	6034	0.004980	0.048650	0.09360	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.90	-4.79	-181.27	11.15
6034	6119	0.003070	0.021940	0.04000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.09	-16.39	-0.09	12.37
6034	6255	0.003380	0.024130	0.04400	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.80	-13.89	148.53	14.63
6034	6343	0.000820	0.007980	0.01535	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.95	-21.00	-82.89	20.01
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.71	-1.07	106.22	4.03
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.71	-1.07	106.22	4.03
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.62	-12.44	95.06	14.72
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.62	-12.44	95.06	14.72
6035	6306	0.009180	0.052410	0.00787	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.78	4.83	-46.58	-4.43
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.18	-12.02	262.40	24.39
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.18	-12.02	262.40	24.39
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.18	-12.02	262.40	24.39
6036	6067	0.001720	0.017890	0.06095	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-235.81	-11.30	236.74	14.68
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-290.85	-13.89	291.87	19.91
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-290.85	-13.89	291.87	19.91
6287	6036	0.002030	0.019840	0.03818	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.27	-2.07	65.35	-1.02
6036	6334	0.003520	0.025150	0.04586	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.03	-33.06	35.11	28.84
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.39	13.73	125.74	-11.57
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.39	13.73	125.74	-11.57
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.77	-3.35	129.17	5.80
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.77	-3.35	129.17	5.80
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.77	-3.35	129.17	5.80
6039	6038	0.000270	0.013300	0.00000	1269.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-521.67	-113.60	522.43	150.97
6041	6038	0.000400	0.020090	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	20.48	0.00	-20.40
6042	6038	0.000420	0.031020	0.00000	479.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	47.28	0.01	-46.64
6038	6066	0.001050	0.012780	0.84902	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-308.82	-17.60	309.78	-60.13
6254	6038	0.000240	0.002950	0.19592	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	307.78	-146.18	-307.52	128.82
6349	6038	0.000170	0.002000	0.13292	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.83	181.95	93.90	-195.15
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-197.89	-28.44	198.15	42.36
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-197.89	-28.44	198.15	42.36
6222	6039	0.001290	0.009190	0.01675	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.15	-29.07	125.36	28.88
6040	6224	0.009270	0.038460	0.00653	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.80	2.96	-62.43	-2.06
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.94	-17.25	53.06	17.62
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.94	-17.25	53.06	17.62
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.22	3.58	-21.21	-3.76
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.22	3.58	-21.21	-3.76
6044	6203	0.006170	0.026960	0.00411	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.20	-7.50	-56.99	7.99
6204	6044	0.002680	0.011110	0.00189	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.08	23.07	19.10	-23.16
6044	6284	0.005930	0.025960	0.00395	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.97	2.75	69.25	-1.90
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.82	11.36	12.82	-11.56
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.82	11.36	12.82	-11.56
6046	6045	0.000080	0.007300	0.00000	1198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-779.09	-50.26	779.56	92.98
6048	6045	0.001400	0.077750	0.00000	233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6049	6045	0.000460	0.044140	0.00000	283.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6050	6045	0.000560	0.043670	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6051	6045	0.000350	0.025400	0.00000	351.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	29.22	-57.23	-28.24
6052	6045	0.000740	0.034040	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6053	6045	0.000280	0.029220	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	29.22	-57.23	-28.09
6054	6045	0.000610	0.055670	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	25.81	-57.22	-23.78
6066	6045	0.000590	0.007140	0.47436	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	458.15	-53.99	-456.97	18.30
6210	6045	0.001420	0.017270	1.14708	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	287.30	-27.26	-286.19	-81.07
6045	6234	0.000310	0.003700	0.24613	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.28	49.90	-135.21	-74.98
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.48	-5.20	192.68	20.26
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.48	-5.20	192.68	20.26
6198	6046	0.001410	0.010040	0.01830	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.29	-28.43	181.75	29.81
6046	6285	0.002960	0.028910	0.05562	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	211.98	-20.07	-210.69	26.83
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.98	-29.95	-82.73	31.32
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.98	-29.95	-82.73	31.32
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.55	-13.99	34.57	13.91
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.55	-13.99	34.57	13.91
6226	6055	0.018000	0.108070	0.01467	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.60	-3.09	25.72	2.24
6055	6286	0.008820	0.050400	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.64	-3.64	30.72	3.29
6057	6056	0.000230	0.010950	0.00000	1171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-474.89	-29.07	475.40	52.92
6056	6066	0.000140	0.001650	0.10973	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	666.72	-149.10	-666.10	144.86
6161	6056	0.000110	0.002270	0.15827	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	975.53	12.09	-974.54	-8.22
6298	6056	0.000080	0.001000	0.06674	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.61	-111.03	-167.58	104.40
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.17	-25.75	193.40	33.81
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.17	-25.75	193.40	33.81
6067	6057	0.001000	0.009770	0.01879	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.57	7.17	13.58	-9.10
6057	6177	0.006280	0.061390	0.11812	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.52	-29.46	-74.15	20.66
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.00	3.20	-90.50	-0.45
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.00	3.20	-90.50	-0.45
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.00	3.20	-90.50	-0.45
6300	6058	0.002930	0.018950	0.00362	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.40	9.12	-65.28	-8.69
6357	6059	0.017090	0.070890	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.82	-14.90	-30.63	14.42
6060	6157	0.009690	0.055350	0.00832	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.80	-0.28	-30.71	-0.05
6314	6060	0.006480	0.028890	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.97	-23.23	-36.85	23.35
6061	6219	0.009590	0.023450	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.13	-36.48	-29.91	36.71
6061	6224	0.012570	0.030740	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.38	-3.28	-33.24	3.24
6063	6062	0.000120	0.007450	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-728.44	-20.59	729.05	58.86
6075	6062	0.000600	0.007260	0.48242	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	382.40	-20.14	-381.56	-20.06
7199	6062	0.000970	0.011730	0.77933	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	348.62	-29.07	-347.50	-38.80
6064	6063	0.001040	0.040960	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-141.37	-9.47	141.58	17.54
6063	6192	0.004190	0.040910	0.07872	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	285.26	-0.00	-281.96	24.13
8094	6063	0.003840	0.037530	0.07222	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-298.23	22.57	301.61	3.06
6064	6341	0.013420	0.058690	0.00894	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.89	-13.90	-58.41	15.08
6065	6262	0.007810	0.044610	0.00670	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.06	6.06	13.08	-6.63
6067	6066	0.000170	0.008140	0.00000	1115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-521.08	-57.17	521.53	78.67
6069	6066	0.000230	0.012150	0.00000	667.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	123.82	28.89	-123.78	-27.04
6070	6066	0.000440	0.029440	0.00000	677.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	12.96	-131.22	-8.13
6071	6066	0.000130	0.009640	0.00000	670.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	105.90	37.35	-105.88	-36.20
6072	6066	0.000260	0.024190	0.00000	679.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6073	6066	0.000260	0.016160	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	22.03	-131.25	-19.33
6074	6066	0.000360	0.016020	0.00000	666.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	21.37	-131.23	-18.70
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.78	-7.66	160.04	18.43
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.78	-7.66	160.04	18.43
6279	6067	0.002890	0.020620	0.03760	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.18	-2.28	-22.17	-1.53
6076	6075	0.000220	0.015070	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-263.15	11.19	263.29	-1.21
6078	6075	0.000160	0.011640	0.00000	1159.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	477.30	-68.73	-476.94	95.05
6079	6075	0.000090	0.005420	0.00000	1165.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	328.92	-68.73	-328.82	74.62
6080	6075	0.000080	0.007400	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	328.92	-68.73	-328.83	76.80
6075	6101	0.000340	0.004130	0.27429	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	430.78	-105.98	-430.15	84.88
7018	6075	0.001540	0.018650	1.23907	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.03	-10.50	58.12	-119.14
6077	6076	0.000700	0.025100	0.00000	176.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-150.92	3.87	151.07	1.60
6102	6076	0.003510	0.025070	0.04571	850.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.82	18.97	138.48	-19.09
6188	6076	0.005280	0.037740	0.06880	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.44	-13.19	-26.40	6.29
6077	6135	0.011140	0.046210	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.94	14.90	-59.53	-14.01
6077	6311	0.010330	0.046050	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.98	-18.77	-90.13	21.86
6082	6081	0.006020	0.116500	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.37	13.83	-41.27	-11.78
6083	6081	0.006310	0.253100	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	65.30	10.37	-65.04	-0.14
6081	6156	0.004120	0.018380	0.00270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.05	18.35	-89.72	-17.14
6212	6081	0.005810	0.024100	0.00409	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.24	6.06	16.26	-6.42
6085	6084	0.010880	0.452980	0.00000	31.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.05	0.00	-1.05	0.00
6086	6084	0.005670	0.213090	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	0.00	-22.47	1.07
6087	6084	0.015290	0.283400	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6088	6084	0.002920	0.094500	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.95	0.00	-7.95	0.06
6089	6084	0.005580	0.256700	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.42	0.00	-10.41	0.28
6090	6084	0.002130	0.099070	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.52	0.00	-30.50	0.91
6084	6136	0.005360	0.036590	0.00622	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.81	-27.67	-101.22	31.06
6084	6355	0.003170	0.013860	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.42	25.35	29.47	-25.35
6091	6176	0.019650	0.048040	0.00629	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.76	38.85	57.68	-37.25
6251	6091	0.006260	0.035780	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.87	-31.96	18.96	31.91
6265	6092	0.030660	0.134150	0.02043	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.00	-24.75	-105.33	38.63
6092	6340	0.021230	0.092890	0.01415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.67	-2.40	-68.70	5.16
6094	6093	0.010770	0.025880	0.00351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.43	13.92	-37.27	-13.87
6093	6191	0.005370	0.022290	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.27	2.38	3.27	-2.76
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.68	-30.32	-72.49	31.28
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.68	-30.32	-72.49	31.28
6116	6095	0.027120	0.066280	0.00868	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.53	-3.44	17.62	2.78
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.81	23.32	54.97	-22.77
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.81	23.32	54.97	-22.77
6095	6358	0.009760	0.040480	0.00687	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.64	-68.78	-23.13	70.18
6196	6096	0.021560	0.089420	0.01517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.48	-15.62	45.97	16.07
6096	6202	0.017740	0.101290	0.01522	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.04	15.12	14.11	-16.29
6096	6340	0.022710	0.136340	0.01850	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.79	11.27	21.93	-12.40
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.55	-17.46	65.71	18.18
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.55	-17.46	65.71	18.18
6097	6225	0.010440	0.045690	0.00696	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.73	5.06	-25.66	-5.43
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.35	-2.86	60.47	3.25
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.35	-2.86	60.47	3.25
6098	6208	0.006910	0.016910	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.19	-30.22	-8.12	30.18
6098	6289	0.005520	0.024150	0.00368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.70	-1.52	19.72	1.26
6099	6204	0.002660	0.015190	0.00228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.99	-8.77	-19.98	8.62
6099	6225	0.003100	0.017690	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.95	21.12	-49.86	-20.86
6099	6310	0.006670	0.027670	0.00470	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.32	-18.40	91.90	20.33
6100	6128	0.016710	0.100340	0.01362	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.43	2.41	-25.32	-3.11
6180	6100	0.009560	0.041800	0.00637	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.32	-22.73	-54.98	23.59
6283	6100	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.24	36.64	-8.16	-36.68
6102	6101	0.000130	0.008500	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-670.85	2.63	671.41	33.92
6104	6101	0.000310	0.024230	0.00000	378.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.33	30.79	-60.32	-29.75
6105	6101	0.000370	0.038980	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.33	30.79	-60.32	-29.13
6106	6101	0.000180	0.009630	0.00000	560.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.66	61.59	-120.63	-59.93
6103	6102	0.001020	0.045060	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-233.36	33.00	233.90	-9.41
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.06	0.20	-71.64	1.71
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.06	0.20	-71.64	1.71
6103	6183	0.011770	0.051490	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.03	14.66	-54.67	-13.90
6108	6107	0.000610	0.043740	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-1.95	-44.38	1.96	45.22
6110	6107	0.000150	0.010790	0.00000	1181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	301.18	87.49	-301.04	-77.68
6111	6107	0.000140	0.010690	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	293.63	88.39	-293.51	-79.09
6107	8082	0.001130	0.013680	0.90909	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.58	-44.43	175.91	-48.39
6109	6108	0.002520	0.103670	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.99	-2.71	49.05	5.18
6108	6192	0.004930	0.035240	0.06426	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-230.00	43.99	232.65	-31.58
6338	6109	0.038880	0.095040	0.01244	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.09	1.25	34.55	-1.38
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.55	18.87	-33.53	-18.89
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.55	18.87	-33.53	-18.89
6113	6345	0.002580	0.011290	0.00172	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.89	-8.67	-54.81	8.86
6114	6204	0.010290	0.045850	0.00672	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.62	-7.33	53.93	8.03
6114	6261	0.005160	0.030970	0.00420	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.92	-12.66	16.94	12.39
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.44	19.80	-60.27	-19.12
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.44	19.80	-60.27	-19.12
6115	6191	0.008500	0.037180	0.00566	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.39	4.74	48.59	-4.42
6115	6225	0.009500	0.057070	0.00774	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.32	6.53	-6.31	-7.25
6115	6250	0.003130	0.013940	0.00204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.48	-10.18	-31.45	10.13
6181	6116	0.011190	0.063920	0.00961	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.51	12.79	-39.32	-12.67
6119	6118	0.000210	0.012190	0.00000	1133.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-520.22	-116.76	520.81	150.75
6118	6349	0.000090	0.001820	0.12727	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.98	-152.13	18.99	139.05
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.60	-29.59	196.82	41.05
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.60	-29.59	196.82	41.05
6119	6354	0.000950	0.009250	0.01779	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.67	22.29	-126.52	-22.59
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.69	1.70	116.15	1.02
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.69	1.70	116.15	1.02
6121	6174	0.005870	0.033510	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.66	9.18	-12.65	-9.61
6121	6179	0.023900	0.058420	0.00765	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.94	-3.42	-1.94	2.65
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.19	-26.83	-78.97	27.96
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.19	-26.83	-78.97	27.96
6122	6327	0.031090	0.076020	0.00995	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.33	-10.94	-5.29	10.01
7337	6122	0.023220	0.132640	0.01993	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.22	-5.49	-28.04	4.51
6233	6123	0.004050	0.023150	0.00348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.16	-5.80	23.18	5.60
6124	6131	0.018420	0.076440	0.01297	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.68	-1.70	-76.58	4.97
6191	6124	0.008350	0.053930	0.01029	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.64	2.42	69.03	-0.92
6124	6314	0.019060	0.083380	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.37	-12.30	-66.49	14.87
6180	6125	0.005990	0.024820	0.00421	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.46	13.06	89.96	-11.44
6125	6322	0.018450	0.080690	0.01229	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.55	10.70	94.15	-4.93
6126	6130	0.003940	0.017550	0.00257	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.70	-3.46	31.74	3.39
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.78	-13.81	20.82	13.31
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.78	-13.81	20.82	13.31
6126	6313	0.009180	0.055100	0.00748	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.83	-10.15	-21.78	9.73
6127	6237	0.014410	0.082330	0.01237	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.09	-8.47	-6.08	7.30
6338	6127	0.012990	0.074180	0.01115	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.49	-10.77	-0.47	9.74
6127	8102	0.035120	0.085850	0.01124	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.86	1.00	31.19	-1.32
6128	6276	0.016190	0.039570	0.00518	200.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.02	-16.91	3.07	16.51
6129	6309	0.024520	0.107240	0.01633	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.06	-0.95	39.44	0.92
6129	6336	0.012510	0.075130	0.01020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.21	-1.84	-29.10	1.45
6130	6230	0.004100	0.035000	0.00580	230.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.06	-24.74	74.31	26.31
6130	6231	0.005250	0.023390	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.92	17.56	-28.86	-17.63
6131	6251	0.025790	0.063050	0.00826	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.73	-17.39	-32.37	17.44
6132	6137	0.009310	0.055920	0.00759	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.10	-7.07	-29.02	6.85
6175	6132	0.003410	0.014910	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.15	12.43	-93.84	-11.27
6190	6133	0.014620	0.060650	0.01029	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.11	-14.82	-82.11	17.90
6134	6140	0.011020	0.048180	0.00734	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.94	19.78	33.10	-19.85
6134	6358	0.015290	0.066880	0.01019	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.32	-21.94	-25.16	21.57
6195	6135	0.018000	0.074670	0.01267	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.56	-8.04	37.82	7.86
6358	6136	0.009740	0.043390	0.00636	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.70	52.04	30.04	-51.22
6137	6184	0.018010	0.043260	0.00587	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.75	8.27	34.99	-8.27
6137	6217	0.007790	0.019060	0.00250	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.59	-27.07	-21.49	27.06
6157	6138	0.037620	0.091960	0.01204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.90	-8.11	-1.88	6.94
6138	6286	0.020510	0.091400	0.01340	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.80	-14.78	25.98	14.16
6139	6339	0.017810	0.101720	0.01528	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.44	5.88	-19.36	-7.01
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-711.35	-40.42	712.32	84.82
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-711.35	-40.42	712.32	84.82
6144	6141	0.001060	0.047780	0.00000	265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6145	6141	0.000270	0.017880	0.00000	1093.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	322.85	24.28	-322.58	-6.62
6146	6141	0.000240	0.017220	0.00000	1090.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	322.85	25.11	-322.61	-8.09
6147	6141	0.000200	0.014930	0.00000	1332.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.22	26.24	-283.06	-14.85
6148	6141	0.000130	0.009140	0.00000	1248.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6149	6141	0.000040	0.004740	0.00000	1255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	219.40	76.01	-219.38	-73.60
6141	6161	0.000520	0.006270	0.41630	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-254.37	4.92	254.70	-44.88
6141	6197	0.000140	0.003180	0.27573	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1312.99	48.24	-1310.69	-25.06
6239	6141	0.000250	0.003040	0.20218	2400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1339.88	150.00	-1335.62	-119.64
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.97	2.79	293.22	15.12
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.97	2.79	293.22	15.12
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.97	2.79	293.22	15.12
6142	6162	0.005330	0.038050	0.06937	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.70	-4.32	40.79	-2.30
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.03	24.41	-107.30	-20.05
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.03	24.41	-107.30	-20.05
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.14	18.03	165.71	-14.30
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.14	18.03	165.71	-14.30
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.14	18.03	165.71	-14.30
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.14	18.03	165.71	-14.30
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.10	-47.93	-23.98	48.13
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.10	-47.93	-23.98	48.13
6190	6151	0.014880	0.066320	0.00972	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.57	9.59	103.06	-3.96
6151	6311	0.020530	0.091480	0.01341	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.13	29.18	81.54	-24.29
6327	6151	0.050560	0.123590	0.01618	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.15	-24.98	-39.08	25.89
6153	6152	0.002860	0.109930	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.62	-17.99	34.66	19.67
6152	6177	0.005040	0.036000	0.06563	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.97	-29.10	49.12	23.27
6152	6198	0.002480	0.024290	0.04673	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.31	9.43	-14.30	-14.18
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.78	-2.36	-87.44	4.22
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.78	-2.36	-87.44	4.22
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.77	-10.53	-50.60	10.95
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.77	-10.53	-50.60	10.95
6176	6154	0.011880	0.049280	0.00836	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.03	11.91	11.06	-12.61
6252	6154	0.021990	0.091200	0.01548	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.81	0.73	-54.16	0.40
6155	6284	0.009730	0.055590	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.41	-12.97	7.43	12.26
6156	6282	0.008730	0.059610	0.01014	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.39	-23.21	-121.08	31.10
6158	6341	0.028160	0.068840	0.00901	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.53	37.17	20.01	-36.94
8104	6158	0.009160	0.052320	0.00786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.79	-32.13	13.90	31.93
6281	6159	0.002060	0.009030	0.00138	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.13	96.97	76.44	-95.77
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.12	2.82	-49.06	-2.70
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.12	2.82	-49.06	-2.70
6160	6233	0.005260	0.023420	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.03	12.77	-41.93	-12.64
6160	6330	0.007190	0.031460	0.00479	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.41	-12.20	-79.93	13.85
6162	6161	0.000240	0.016850	0.00000	1132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-387.02	-8.02	387.36	32.19
6164	6161	0.000220	0.016520	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	22.92	-71.42	-22.05
6165	6161	0.000340	0.018410	0.00000	879.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	20.19	-71.41	-19.23
6166	6161	0.000110	0.007750	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	49.22	-71.42	-48.67
6167	6161	0.000200	0.014470	0.00000	883.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	26.16	-71.42	-25.38
6161	7018	0.000840	0.017120	1.19421	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1331.91	115.92	1346.31	51.20
6163	6162	0.001090	0.042750	0.00000	184.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-106.94	-9.98	107.07	14.76
6162	6277	0.005060	0.036140	0.06590	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.86	-12.65	-144.83	13.18
6279	6162	0.000870	0.006240	0.01138	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.23	-8.88	93.30	8.21
6280	6163	0.004950	0.020530	0.00348	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.84	-9.65	27.88	9.46
6168	6209	0.018040	0.074820	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.94	-3.34	49.37	3.86
6168	6261	0.002950	0.007220	0.00094	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.20	21.33	-48.12	-21.22
6170	6169	0.000270	0.017790	0.00000	1108.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-433.67	-12.13	434.16	44.11
6169	6239	0.000650	0.007820	0.51936	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-434.16	-44.11	435.32	2.80
6171	6170	0.000570	0.034370	0.00000	297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.21	-32.01	167.37	41.78
6170	6235	0.001500	0.014640	0.02816	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.50	1.39	-78.41	-3.47
6308	6170	0.003430	0.024480	0.04463	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.86	15.92	95.17	-18.42
6170	6334	0.003570	0.025520	0.04652	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.63	-12.61	-92.34	9.86
6236	6171	0.007230	0.050350	0.00823	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.25	0.80	53.45	-0.23
6173	6172	0.001300	0.057170	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.41	3.68	68.47	-1.09
6173	6265	0.003450	0.014290	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.47	-35.07	-77.23	35.81
7020	6173	0.038580	0.094320	0.01235	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.57	-15.28	-38.91	15.62
6174	6203	0.008290	0.020250	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.64	14.57	-73.17	-13.71
6174	6250	0.002580	0.014760	0.00222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.87	34.95	-54.76	-34.55
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.80	-33.52	106.26	35.97
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.80	-33.52	106.26	35.97
6175	6194	0.012970	0.053810	0.00913	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.91	1.29	42.14	-1.22
6175	6289	0.011810	0.028870	0.00378	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.35	2.09	-16.32	-2.37
6230	6176	0.002300	0.016000	0.00260	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	134.04	16.74	-133.62	-14.12
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.91	-28.23	134.06	35.95
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.91	-28.23	134.06	35.95
6235	6177	0.002020	0.014410	0.02628	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.55	-80.11	-151.98	81.42
6177	6287	0.003170	0.022660	0.04132	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.54	70.15	-54.29	-72.71
6177	6299	0.006820	0.066650	0.12825	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.76	14.87	90.31	-23.03
6177	6308	0.005460	0.039010	0.07112	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.92	15.66	25.98	-22.77
6334	6177	0.000730	0.007180	0.01381	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.90	-117.86	-140.67	118.71
6178	6209	0.009150	0.040790	0.00598	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.31	5.62	-35.20	-5.72
6332	6178	0.003690	0.023830	0.00455	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.70	-10.96	98.05	12.76
6291	6179	0.003230	0.019400	0.00263	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.92	5.76	-9.91	-6.00
6182	6201	0.004970	0.021720	0.00331	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.33	-35.83	1.39	35.77
6183	6206	0.012890	0.073630	0.01106	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.70	6.26	-27.60	-6.82
6184	6185	0.012580	0.030770	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.47	-2.72	12.49	2.38
6184	6205	0.009040	0.040290	0.00591	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.08	8.45	61.43	-7.45
6184	6219	0.023230	0.056780	0.00744	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.84	-11.17	9.89	10.56
6185	6313	0.014160	0.034610	0.00453	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.33	-8.28	33.50	8.25
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.20	9.55	-88.06	-8.86
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.20	9.55	-88.06	-8.86
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.89	-15.12	108.09	16.35
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.89	-15.12	108.09	16.35
6187	6219	0.007520	0.032930	0.00502	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.77	-20.30	-49.55	20.77
6187	6289	0.006370	0.026430	0.00449	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.92	15.24	-45.77	-15.05
6189	6188	0.002270	0.060670	0.00000	178.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-80.34	0.72	80.48	3.05
6188	7305	0.007560	0.054010	0.09846	460.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.94	21.49	157.76	-18.79
6327	6189	0.018420	0.110580	0.01501	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.47	9.97	52.97	-8.48
6193	6192	0.001130	0.064510	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-49.28	-5.87	49.31	7.45
6193	6206	0.015070	0.090460	0.01228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.75	-2.65	8.76	1.48
6193	6326	0.034880	0.085250	0.01116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.34	-1.58	-22.17	0.89
6196	6194	0.019940	0.082680	0.01403	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.21	9.59	-24.07	-10.43
6194	6231	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.43	1.84	-30.35	-2.04
6232	6194	0.005930	0.041340	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.44	5.73	-92.93	-2.78
6195	7314	0.014650	0.060780	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.90	7.28	-34.71	-7.51
6198	6197	0.000150	0.014130	0.00000	1372.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-583.90	-30.52	584.40	77.39
6197	6234	0.000250	0.003000	0.19905	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	434.81	-47.40	-434.36	32.00
6197	6333	0.000120	0.001440	0.09542	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	291.48	-4.92	-291.38	-3.90
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.24	3.23	292.64	10.86
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.24	3.23	292.64	10.86
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-292.24	3.23	292.64	10.86
6287	6198	0.000920	0.009010	0.01734	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.54	-41.34	-98.43	40.55
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.22	25.78	101.45	-24.46
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.22	25.78	101.45	-24.46
6200	6225	0.002520	0.015130	0.00205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.01	-9.65	-16.00	9.50
6200	6275	0.002860	0.016320	0.00245	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.17	5.04	-4.17	-5.28
6200	6284	0.007970	0.035550	0.00521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.46	-8.51	66.82	9.61
6201	6203	0.018940	0.046310	0.00606	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.40	27.42	12.58	-27.60
6201	6356	0.005180	0.029560	0.00444	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.06	-74.26	28.38	75.62
6280	6202	0.028350	0.069310	0.00908	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.28	-12.35	-13.19	11.63
6340	6202	0.015090	0.086210	0.01295	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.59	-1.03	-17.55	-0.06
6204	6337	0.005390	0.032360	0.00439	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.68	-41.93	22.80	42.21
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.69	-13.55	91.89	14.58
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.69	-13.55	91.89	14.58
6207	6282	0.010270	0.044930	0.00684	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.86	42.30	94.89	-38.52
6207	6313	0.009600	0.057650	0.00782	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.25	58.61	4.56	-57.51
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.56	32.24	-30.52	-32.18
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.56	32.24	-30.52	-32.18
6208	6353	0.010800	0.048120	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.81	-5.75	72.38	7.60
6309	6209	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.78	-0.60	-21.70	-0.27
6211	6210	0.000300	0.016390	0.00000	978.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.75	-28.10	224.90	36.04
6213	6210	0.000660	0.044780	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	177.90	15.92	-177.71	-2.71
6214	6210	0.000440	0.027570	0.00000	718.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	49.78	-551.05	28.61
6215	6210	0.000100	0.007100	0.00000	721.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	77.72	-552.01	-57.30
6216	6210	0.000210	0.015960	0.00000	710.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	48.91	-551.70	-3.55
6210	6292	0.001140	0.013770	0.91489	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	252.41	11.76	-251.70	-100.09
6212	6211	0.000830	0.033280	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-147.44	-9.60	147.61	16.53
6211	6359	0.003670	0.026240	0.04784	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.15	11.57	-76.93	-15.08
6218	6231	0.020840	0.091190	0.01389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.32	-0.93	-11.29	-0.31
6278	6218	0.009850	0.040840	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.97	14.59	-62.56	-13.58
6219	6345	0.004080	0.023320	0.00350	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.95	31.96	21.01	-31.95
6221	6322	0.016050	0.096340	0.01307	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.49	19.00	-4.43	-19.99
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.70	-41.84	259.91	53.82
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.70	-41.84	259.91	53.82
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.70	-41.84	259.91	53.82
6222	6229	0.003750	0.036690	0.07059	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.55	-62.56	123.24	62.02
6255	6222	0.001670	0.016350	0.03146	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	314.18	48.60	-312.54	-35.73
6222	6293	0.002330	0.022800	0.04388	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-208.61	-22.31	209.63	27.80
6222	6354	0.004910	0.035080	0.06396	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.87	-11.78	10.88	5.39
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.67	-17.47	147.19	20.82
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.67	-17.47	147.19	20.82
6224	6331	0.004670	0.019380	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.01	-34.24	21.08	34.23
6225	6307	0.006690	0.029800	0.00437	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.36	5.70	9.37	-6.09
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.45	10.32	-59.37	-9.97
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.45	10.32	-59.37	-9.97
6227	6330	0.014720	0.036000	0.00471	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.08	-21.49	-47.66	22.05
6229	6228	0.000110	0.013130	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-577.75	74.64	578.10	-32.64
6298	6228	0.000220	0.002620	0.17409	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	578.80	-42.49	-578.10	32.64
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.69	-52.35	196.94	67.05
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.69	-52.35	196.94	67.05
6277	6229	0.001470	0.014340	0.02760	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.50	-70.51	60.62	68.78
6230	6278	0.009000	0.054040	0.00733	140.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.47	7.39	6.48	-8.08
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.04	-12.30	80.20	13.06
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.04	-12.30	80.20	13.06
6235	6234	0.000060	0.004750	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-569.38	-28.19	569.57	42.98
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-247.16	-37.60	247.62	55.88
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-247.16	-37.60	247.62	55.88
6325	6237	0.014180	0.058830	0.00998	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.21	7.55	27.33	-8.10
6237	8102	0.023830	0.143080	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.13	0.26	23.26	-1.48
6238	6345	0.003830	0.022980	0.00312	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.07	-18.25	16.10	18.08
6240	6239	0.000280	0.012640	0.00000	1194.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-634.94	-95.88	636.06	146.27
6242	6239	0.000400	0.047130	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.83	14.21	-60.82	-12.51
6243	6239	0.000240	0.019340	0.00000	690.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.49	34.63	-182.41	-28.46
6244	6239	0.000240	0.016370	0.00000	957.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	42.40	-296.97	-28.77
6245	6239	0.000210	0.013830	0.00000	965.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	48.56	-296.99	-36.97
6246	6239	0.000110	0.007110	0.00000	967.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	90.53	-297.07	-84.19
6247	6239	0.000140	0.008670	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	74.02	-182.77	-70.90
6248	6239	0.000180	0.017490	0.00000	689.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	38.32	-182.76	-32.68
6249	6239	0.000460	0.025310	0.00000	685.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	26.50	-182.67	-18.52
6239	7414	0.001500	0.019000	1.24000	2000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1145.00	141.81	1164.01	-33.57
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.65	-22.54	176.00	38.51
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.65	-22.54	176.00	38.51
6240	6287	0.002180	0.021280	0.04095	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	347.82	-3.33	-345.27	24.00
6240	6321	0.004730	0.033810	0.06164	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.87	22.20	65.09	-26.96
6253	6329	0.015640	0.064880	0.01101	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.84	-13.60	-56.33	14.58
6255	6254	0.000040	0.004810	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-804.42	-140.60	804.68	171.73
6257	6254	0.000110	0.011470	0.00000	726.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.95	-21.53	-58.95	21.96
6258	6254	0.000370	0.021860	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.96	-13.01	-106.92	15.45
6259	6254	0.000440	0.021420	0.00000	333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6260	6254	0.000180	0.010380	0.00000	914.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.10	-27.17	-78.09	27.85
6292	6254	0.000070	0.001420	0.09917	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	869.02	90.77	-868.51	-90.82
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.60	-24.28	170.86	38.68
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.60	-24.28	170.86	38.68
6262	6319	0.012140	0.072870	0.00989	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.37	7.94	-32.23	-8.09
6264	6263	0.000810	0.033190	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-83.91	-5.24	83.96	7.54
6321	6263	0.003950	0.038630	0.07433	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-221.15	25.89	223.08	-14.72
6263	7274	0.004520	0.046980	0.16009	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-304.57	28.64	308.72	-2.06
6266	6265	0.007030	0.240520	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.50	1.72	-4.50	-1.67
6267	6265	0.019270	0.551790	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.20	2.73	-7.19	-2.42
6268	6265	0.008220	0.174070	0.00000	30.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.50	1.72	-4.50	-1.68
6269	6265	0.020700	0.590110	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.20	2.73	-7.19	-2.40
6270	6265	0.018250	0.324240	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6271	6265	0.003360	0.139200	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6272	6265	0.004550	0.190540	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6273	6265	0.008630	0.262160	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6274	6265	0.009020	0.417500	0.00000	39.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.40	3.20	-8.39	-2.89
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.21	-13.03	53.35	13.37
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.21	-13.03	53.35	13.37
6278	6277	0.000460	0.028310	0.00000	331.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-205.13	-44.95	205.33	57.33
6280	6279	0.001060	0.037180	0.00000	163.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.46	-16.54	121.62	21.99
6279	6299	0.002180	0.021350	0.04107	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.57	-10.83	50.62	7.08
6286	6285	0.000320	0.023600	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-195.57	45.83	195.69	-36.85
6328	6286	0.033100	0.080920	0.01060	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.93	-15.19	25.20	14.75
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.95	-32.65	183.15	46.06
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.95	-32.65	183.15	46.06
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.15	15.95	-70.05	-15.48
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.15	15.95	-70.05	-15.48
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.52	-6.90	-29.51	6.83
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.52	-6.90	-29.51	6.83
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.89	-11.28	-81.76	11.92
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.89	-11.28	-81.76	11.92
6293	6292	0.000200	0.014110	0.00000	1210.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-385.25	-63.94	385.54	84.89
6295	6292	0.000170	0.008960	0.00000	756.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.67	-22.89	-62.66	23.27
6296	6292	0.000130	0.007660	0.00000	762.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.67	-22.89	-62.66	23.22
6297	6292	0.000290	0.020840	0.00000	765.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.70	-22.56	-62.69	23.45
6294	6293	0.000580	0.024270	0.00000	217.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.44	-28.54	175.62	36.13
6294	6339	0.011290	0.027120	0.00368	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.03	2.42	-15.01	-2.73
6299	6298	0.000200	0.019390	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.42	4.01	206.50	3.88
6301	6298	0.000350	0.025410	0.00000	225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
6302	6298	0.000290	0.021620	0.00000	897.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.39	40.29
6303	6298	0.000100	0.007330	0.00000	887.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.83	-27.44	-213.78	30.70
6304	6298	0.000260	0.018160	0.00000	896.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.41	38.21
6305	6298	0.000370	0.021880	0.00000	904.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.34	40.44
6300	6299	0.001890	0.066920	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-65.40	-9.12	65.48	11.95
6309	6308	0.000860	0.062710	0.00000	122.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.32	-11.96	102.41	18.43
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.09	-23.24	92.28	24.34
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.09	-23.24	92.28	24.34
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.30	38.46	162.69	-35.93
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.30	38.46	162.69	-35.93
6316	6315	0.001430	0.076500	0.00000	251.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-17.33	3.72	17.33	-3.49
6343	6315	0.005420	0.038700	0.07055	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.29	-14.24	34.36	7.52
6317	6316	0.001810	0.067830	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.06	-14.05	38.09	15.16
6318	6317	0.001920	0.080140	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.03	-12.75	38.06	14.05
6319	6318	0.002210	0.058120	0.00000	163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-37.99	-11.80	38.03	12.75
6324	6320	0.005530	0.024160	0.00368	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.73	-65.13	64.19	66.76
6322	6321	0.001140	0.030570	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-155.79	6.20	156.06	1.07
8140	6326	0.027060	0.066150	0.00866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.72	4.44	6.73	-5.26
6336	6328	0.020090	0.120650	0.01637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.04	-8.84	-3.02	7.27
6334	6333	0.000330	0.016650	0.00000	1094.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-291.11	9.60	291.38	3.90
6335	6334	0.000630	0.034350	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-207.15	-53.83	207.44	69.56
6341	7202	0.014050	0.062620	0.00918	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.10	20.07	-31.90	-20.10
6343	6342	0.000250	0.016790	0.00000	1137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-251.69	-42.01	251.85	52.78
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.98	-21.61	225.12	29.79
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.98	-21.61	225.12	29.79
6343	6350	0.002920	0.020860	0.03803	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.21	-27.24	147.85	27.92
6343	6354	0.001110	0.007900	0.01439	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.83	3.88	-65.78	-5.00
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.58	-0.89	-145.14	3.67
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.58	-0.89	-145.14	3.67
6350	6349	0.000190	0.012290	0.00000	1150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-326.55	-87.41	326.75	100.97
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.02	-19.73	120.29	29.56
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.02	-19.73	120.29	29.56
6350	6359	0.008160	0.058270	0.10623	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.82	-3.66	71.22	-4.57
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.64	-8.83	90.71	11.10
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.64	-8.83	90.71	11.10
6360	6359	0.002880	0.108620	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-5.70	-19.22	5.71	19.66
7044	7001	0.007530	0.043000	0.00646	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.98	-2.13	-4.98	1.49
7149	7001	0.026710	0.065300	0.00855	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.80	-7.78	-23.64	7.30
7001	7337	0.043140	0.103620	0.01406	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.32	-11.43	-19.11	10.48
7003	7002	0.000220	0.014900	0.00000	1299.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-526.90	-69.55	527.50	110.20
7005	7002	0.000410	0.024930	0.00000	630.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.55	35.13	-162.44	-28.75
7006	7002	0.000120	0.014170	0.00000	626.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.55	61.50	-162.51	-57.54
7007	7002	0.000340	0.021350	0.00000	639.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.55	40.60	-162.46	-35.06
7008	7002	0.000450	0.022450	0.00000	629.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.55	38.07	-162.43	-32.29
7009	7002	0.000490	0.024990	0.00000	625.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.55	34.53	-162.42	-28.15
7104	7002	0.000030	0.000700	0.04887	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1222.55	-21.41	-1222.13	26.04
7002	7227	0.000360	0.007310	0.51017	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1188.76	22.39	-1183.97	20.76
7366	7002	0.000160	0.001890	0.12566	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-317.97	-34.71	318.12	23.17
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.15	-1.40	238.65	20.86
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.15	-1.40	238.65	20.86
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.15	-1.40	238.65	20.86
7003	7264	0.002250	0.016080	0.02932	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-189.04	6.96	189.81	-4.44
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.21	56.84	144.67	-53.85
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.21	56.84	144.67	-53.85
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.21	56.84	144.67	-53.85
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.40	4.34	90.56	-3.52
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.40	4.34	90.56	-3.52
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.40	4.34	90.56	-3.52
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.40	4.34	90.56	-3.52
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.03	28.49	-138.85	-21.12
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.03	28.49	-138.85	-21.12
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.03	28.49	-138.85	-21.12
7010	7182	0.018960	0.113850	0.01545	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.90	7.64	34.13	-7.74
7010	7202	0.005530	0.022940	0.00389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.03	-10.28	-4.03	9.92
7233	7010	0.004250	0.017630	0.00299	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.21	1.54	14.21	-1.80
7254	7011	0.008990	0.040080	0.00588	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.46	-13.37	-11.44	12.88
7011	7300	0.005670	0.024800	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.35	-23.02	24.42	22.88
7012	7116	0.005310	0.036270	0.00617	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.24	-4.77	-33.17	4.60
7343	7012	0.006030	0.041980	0.00686	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.25	-4.65	-34.18	4.51
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.52	-39.11	88.93	41.45
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.52	-39.11	88.93	41.45
7013	7425	0.003000	0.020910	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.99	39.10	-38.90	-38.80
7015	7014	0.009810	0.216650	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.03	2.76	59.20	-2.15
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.03	2.76	59.20	-2.15
7014	7124	0.016060	0.038570	0.00523	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.38	-4.58	-8.37	4.10
7014	7217	0.004150	0.023710	0.00356	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.87	-15.91	-56.73	16.40
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.24	0.75	-122.21	5.47
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.24	0.75	-122.21	5.47
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.24	0.75	-122.21	5.47
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.24	0.75	-122.21	5.47
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.96	7.08	-106.73	-5.76
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.96	7.08	-106.73	-5.76
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.96	7.08	-106.73	-5.76
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.16	-4.98	129.68	8.18
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.16	-4.98	129.68	8.18
7089	7017	0.004400	0.018260	0.00310	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.90	105.44	52.49	-103.30
7017	7183	0.007370	0.044220	0.00600	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.43	-72.41	-12.04	74.16
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.54	9.51	139.71	-2.23
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.54	9.51	139.71	-2.23
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.54	9.51	139.71	-2.23
7017	7241	0.003820	0.016690	0.00254	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.42	50.16	-47.23	-49.61
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.73	29.27	-83.49	-28.12
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.73	29.27	-83.49	-28.12
7019	7018	0.000950	0.043410	0.00000	383.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.84	-18.64	43.87	19.58
7021	7018	0.000690	0.053210	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.34	11.40	-22.33	-11.09
7022	7018	0.000700	0.056670	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.27	14.98	-47.25	-13.69
7023	7018	0.000560	0.034860	0.00000	326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.27	23.95	-47.25	-23.04
7024	7018	0.000190	0.011660	0.00000	456.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	94.54	48.25	-94.52	-47.03
7025	7018	0.000940	0.070020	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7042	7018	0.000220	0.002650	0.17583	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	842.92	-82.11	-841.44	81.22
7018	7414	0.000390	0.004680	0.31080	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-279.36	-46.65	279.65	16.95
7020	7019	0.000760	0.043190	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.95	-6.07	115.05	11.59
7043	7019	0.002250	0.016070	0.02930	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.95	2.43	-100.73	-3.94
7019	7274	0.003320	0.023680	0.04318	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.52	10.99	-29.49	-15.26
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.74	31.66	35.81	-31.60
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.74	31.66	35.81	-31.60
7026	7259	0.011250	0.072650	0.01386	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.42	7.10	-56.07	-6.22
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.27	41.41	-14.17	-41.36
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.27	41.41	-14.17	-41.36
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.50	8.15	126.86	-5.89
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.50	8.15	126.86	-5.89
7027	7234	0.004310	0.018860	0.00287	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.04	-29.14	-84.69	30.39
7027	7245	0.009740	0.042590	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.58	-15.33	-47.34	15.75
7027	7431	0.015000	0.066870	0.00981	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.15	-2.78	-11.13	1.89
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.48	-137.06	-109.14	139.27
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.48	-137.06	-109.14	139.27
7028	7220	0.003810	0.022890	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.37	84.74	-36.06	-83.16
7028	7240	0.006420	0.015680	0.00205	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.57	49.54	-71.10	-48.59
7028	7330	0.011830	0.028410	0.00385	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.32	60.48	-32.77	-59.55
7030	7029	0.001150	0.085580	0.00000	126.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.95	-1.26	78.01	6.22
7031	7029	0.004160	0.185600	0.00000	107.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.10	0.00	-29.07	1.49
7032	7029	0.006980	0.231960	0.00000	73.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.12
7033	7029	0.005660	0.214390	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.11
7034	7029	0.004620	0.306030	0.00000	63.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7274	7029	0.004980	0.035560	0.06482	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.32	-11.56	95.76	7.91
7029	7407	0.003740	0.026690	0.04866	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.47	-6.94	152.29	7.57
7415	7029	0.002210	0.015790	0.02879	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.74	5.96	21.76	-8.92
7036	7035	0.000360	0.020390	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-217.39	-48.02	217.56	58.06
7040	7035	0.007560	0.054020	0.09848	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.82	-19.45	-192.03	29.27
7056	7035	0.002170	0.015470	0.02821	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.52	-45.96	-72.36	44.17
7035	7390	0.001540	0.015050	0.02896	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.46	-96.51	-25.32	94.90
7035	8031	0.005260	0.051460	0.09901	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.36	-35.00	-21.29	25.34
7036	7128	0.005000	0.022280	0.00327	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.80	-2.90	-28.76	2.75
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.03	-12.12	48.14	12.38
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.03	-12.12	48.14	12.38
7038	7037	0.000160	0.009950	0.00000	1055.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-277.53	-117.47	277.67	126.31
7047	7037	0.000240	0.002930	0.19466	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-275.52	-33.01	275.70	14.81
7037	7428	0.000600	0.012320	0.85919	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-553.36	-141.12	555.17	86.82
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-300.02	-6.21	300.78	29.62
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-300.02	-6.21	300.78	29.62
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	181.50	-1.55	-181.21	1.31
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	181.50	-1.55	-181.21	1.31
7038	7184	0.002470	0.024190	0.04653	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-309.12	7.52	311.44	10.34
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.58	-24.34	173.76	24.05
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.58	-24.34	173.76	24.05
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.93	-4.68	-103.62	6.49
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.93	-4.68	-103.62	6.49
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.93	-4.68	-103.62	6.49
7039	7397	0.029040	0.069770	0.00947	240.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.77	-40.27	-51.51	42.33
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.29	-17.56	194.63	30.20
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.29	-17.56	194.63	30.20
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-292.04	-20.47	293.76	30.69
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-292.04	-20.47	293.76	30.69
7041	7238	0.013730	0.061210	0.00898	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.99	-33.51	-42.59	34.37
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.61	-13.38	125.86	21.02
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.61	-13.38	125.86	21.02
7043	7042	0.000080	0.009080	0.00000	1048.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-275.94	-56.04	276.00	62.87
7045	7042	0.000290	0.019510	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	187.92	-7.66	-187.83	14.16
7046	7042	0.000130	0.009000	0.00000	716.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	187.92	-18.80	-187.88	21.83
7058	7042	0.000600	0.007310	0.48578	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	746.32	2.76	-743.20	-16.75
7044	7043	0.001240	0.056160	0.00000	137.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-89.36	-26.38	89.46	31.17
7044	7416	0.019740	0.048240	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.27	-6.80	40.59	6.94
7048	7047	0.000110	0.008190	0.00000	1125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-475.46	-99.03	475.71	117.87
7199	7047	0.000240	0.002940	0.19535	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	200.30	65.70	-200.19	-84.86
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-314.32	5.03	314.98	20.76
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-314.32	5.03	314.98	20.76
7228	7048	0.000680	0.006650	0.01279	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.79	-20.99	-8.79	19.71
7342	7048	0.001340	0.013090	0.02519	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.01	-37.48	-145.71	37.81
7049	7089	0.006710	0.046770	0.00764	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.46	-24.14	-63.16	25.47
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.61	24.33	94.01	-22.05
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.61	24.33	94.01	-22.05
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.61	24.33	94.01	-22.05
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.36	-2.31	37.41	2.21
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.36	-2.31	37.41	2.21
7050	7251	0.010930	0.047810	0.00728	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.68	-15.79	-2.66	15.19
7051	7086	0.010630	0.046500	0.00708	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.10	24.60	65.62	-23.02
7051	7181	0.006310	0.036050	0.00542	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.41	15.71	-60.16	-14.82
7276	7051	0.003830	0.016760	0.00255	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.59	111.92	12.06	-110.10
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.08	14.95	74.19	-14.45
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.08	14.95	74.19	-14.45
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.81	9.40	127.31	-0.25
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.81	9.40	127.31	-0.25
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.81	9.40	127.31	-0.25
7052	7183	0.008580	0.038220	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.21	-101.36	-94.53	108.24
7052	7221	0.009690	0.040200	0.00682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.25	2.83	-52.97	-2.35
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.56	-19.69	60.66	20.06
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.56	-19.69	60.66	20.06
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.64	-9.75	163.20	13.45
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.64	-9.75	163.20	13.45
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.64	-9.75	163.20	13.45
7054	7086	0.010350	0.062170	0.00844	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.02	-0.75	51.30	1.59
7243	7054	0.005580	0.036010	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.35	27.14	-63.08	-26.10
7054	7387	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.25	0.54	-21.23	-0.86
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.46	17.11	-98.10	-15.08
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.46	17.11	-98.10	-15.08
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.04	-2.09	-149.72	4.12
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.04	-2.09	-149.72	4.12
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.04	-2.09	-149.72	4.12
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.04	-2.09	-149.72	4.12
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.59	41.55	151.95	-39.25
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.59	41.55	151.95	-39.25
7057	7056	0.001610	0.049760	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-161.06	-23.89	161.49	37.31
7056	7156	0.002870	0.020470	0.03732	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.81	30.33	74.00	-32.81
7056	7160	0.001870	0.019440	0.06623	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-248.99	-5.63	250.12	10.68
7056	7420	0.001300	0.009300	0.01695	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.79	-16.05	-88.69	15.06
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.46	2.96	27.47	-3.09
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.46	2.96	27.47	-3.09
7059	7058	0.000200	0.016030	0.00000	605.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-152.51	-3.75	152.55	7.23
7061	7058	0.000300	0.024490	0.00000	535.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.82
7062	7058	0.000300	0.022390	0.00000	531.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.73
7063	7058	0.000390	0.024170	0.00000	527.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.80
7064	7058	0.000170	0.018510	0.00000	530.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.17	-12.75	-83.16	13.98
7065	7058	0.000310	0.020350	0.00000	520.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.17	-12.75	-83.15	14.10
7066	7058	0.000300	0.021880	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	68.10	-12.75	-68.09	13.73
7058	7095	0.000640	0.007710	0.51240	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1595.60	486.78	1612.34	-339.06
7406	7058	0.000060	0.000730	0.04856	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1131.45	585.67	1132.35	-579.92
7060	7059	0.001680	0.059480	0.00000	188.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-67.11	1.12	67.18	1.39
7059	7407	0.000620	0.004440	0.00809	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.33	2.36	-85.29	-2.93
7129	7060	0.011910	0.053060	0.00778	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.60	2.53	67.11	-1.12
7067	7245	0.008290	0.047340	0.00711	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.39	-37.58	12.52	37.64
7067	7291	0.007480	0.042740	0.00642	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.68	7.64	9.69	-8.18
7067	7344	0.010020	0.024490	0.00321	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.61	6.51	61.00	-5.87
7069	7068	0.002300	0.071540	0.00000	145.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-96.68	-9.14	96.90	15.81
7305	7068	0.002100	0.020500	0.03945	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.09	13.61	-96.90	-15.81
7069	7413	0.013120	0.058460	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.52	-5.36	-45.25	5.70
7070	7100	0.006210	0.043240	0.00707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.54	-4.26	-25.50	3.85
7070	7257	0.006190	0.035380	0.00532	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.20	6.92	-15.18	-7.35
7070	7317	0.005280	0.036070	0.00614	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.80	-0.08	41.90	0.11
7070	7398	0.002380	0.010630	0.00156	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.97	-31.22	100.23	32.24
7123	7071	0.011900	0.028580	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.83	-14.29	-23.74	14.11
7408	7071	0.034820	0.085110	0.01114	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.77	14.56	19.98	-15.18
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.02	15.11	94.33	-13.37
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.02	15.11	94.33	-13.37
7074	7073	0.000620	0.037760	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.76	-3.04	121.85	8.49
7171	7073	0.002200	0.015750	0.02871	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.32	1.96	44.36	-4.63
7205	7073	0.004020	0.039290	0.07559	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.28	6.46	-166.21	-3.86
7405	7074	0.004990	0.020670	0.00351	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.48	16.79	52.63	-16.54
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.87	29.20	-97.67	-22.32
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.87	29.20	-97.67	-22.32
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.01	39.60	-36.84	-39.24
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.01	39.60	-36.84	-39.24
7077	7076	0.000070	0.004590	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-936.20	-124.76	936.80	163.56
7079	7076	0.000240	0.016750	0.00000	855.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	159.88	34.33	-159.83	-30.18
7080	7076	0.000370	0.021470	0.00000	857.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	26.89	-165.42	-21.31
7081	7076	0.000300	0.021660	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	27.24	-165.43	-21.60
7082	7076	0.000280	0.017190	0.00000	847.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	33.23	-165.44	-28.70
7204	7076	0.000140	0.001720	0.11430	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	840.98	-78.14	-840.05	77.36
7076	7422	0.000610	0.007410	0.49226	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	559.37	-139.12	-557.51	108.71
7078	7077	0.001100	0.045620	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.39	-11.72	180.74	26.14
7077	7282	0.001250	0.008960	0.01633	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.94	37.24	-167.58	-36.44
7206	7078	0.008280	0.036920	0.00541	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.75	14.96	-22.69	-15.26
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.54	13.49	-101.27	-11.92
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.54	13.49	-101.27	-11.92
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-201.70	-17.05	201.91	29.15
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-201.70	-17.05	201.91	29.15
7083	7105	0.002330	0.022800	0.04386	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.01	-3.88	88.19	1.05
7083	7171	0.001930	0.018850	0.03628	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.45	-16.91	-123.16	15.98
7083	7184	0.006060	0.043260	0.07887	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.90	1.21	71.20	-7.26
7083	7264	0.001300	0.012720	0.02448	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-361.41	7.13	363.06	6.43
7423	7083	0.001730	0.012350	0.02252	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.98	43.76	-6.94	-45.86
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.02	1.66	-43.82	-1.42
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.02	1.66	-43.82	-1.42
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.14	2.35	-46.08	-2.24
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.14	2.35	-46.08	-2.24
7086	7222	0.005490	0.022790	0.00387	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.55	-3.96	-25.52	3.74
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.96	5.12	98.94	-0.00
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.96	5.12	98.94	-0.00
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.48	2.24	154.18	1.94
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.86	19.03	-157.81	-12.20
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.86	19.03	-157.81	-12.20
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.86	19.03	-157.81	-12.20
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.10	-19.66	-165.64	22.64
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.10	-19.66	-165.64	22.64
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.10	-19.66	-165.64	22.64
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.10	-19.66	-165.64	22.64
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.10	-19.66	-165.64	22.64
7088	7116	0.018940	0.084390	0.01238	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.65	-1.90	10.67	0.81
7088	7147	0.018020	0.074750	0.01268	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.65	-21.04	48.16	21.88
7237	7088	0.012490	0.054660	0.00832	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.99	5.95	-42.74	-5.69
7089	7388	0.006790	0.028180	0.00478	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.19	68.94	7.51	-68.10
7089	7427	0.005700	0.024920	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.17	106.77	-51.39	-103.73
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.31	-4.16	44.37	4.23
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.31	-4.16	44.37	4.23
7091	7226	0.007300	0.043860	0.00595	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.36	71.03	35.80	-69.00
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.24	71.76	76.85	-68.18
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.24	71.76	76.85	-68.18
7091	7418	0.022560	0.054200	0.00736	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.84	49.66	23.49	-48.86
7092	7216	0.005950	0.014540	0.00190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.37	3.34	-48.22	-3.18
7092	7250	0.004370	0.018130	0.00308	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.65	-30.27	59.84	30.79
7092	7258	0.002240	0.009800	0.00149	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.77	10.01	94.97	-9.26
7092	7330	0.004140	0.018460	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.67	-6.28	-26.64	6.15
7092	7384	0.003560	0.020360	0.00306	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.15	12.09	-40.09	-12.03
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.62	10.16	-72.49	-9.61
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.62	10.16	-72.49	-9.61
7093	7225	0.009900	0.043310	0.00660	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.93	-11.10	-59.55	12.09
7241	7093	0.008310	0.020300	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.05	11.00	31.14	-11.04
7093	7258	0.015890	0.038180	0.00518	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.24	10.43	55.75	-9.71
7094	7276	0.003410	0.014140	0.00240	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.56	-51.83	74.84	52.74
7094	7388	0.010290	0.024710	0.00335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.13	30.10	2.22	-30.21
7096	7095	0.000220	0.013260	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.39	48.12	297.58	-36.56
7098	7095	0.000280	0.029860	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1237.14	168.90	-1232.78	296.63
7099	7095	0.000220	0.011030	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1350.52	-67.59	-1346.50	269.27
7304	7095	0.000710	0.008550	0.56788	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-666.09	170.41	669.36	-190.28
7097	7096	0.000970	0.051730	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-58.47	3.72	58.50	-2.01
7261	7096	0.002700	0.019280	0.03515	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-237.36	53.36	238.89	-46.10
7097	7153	0.034080	0.083310	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.47	-3.72	-57.35	5.33
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.38	-11.19	-41.34	11.22
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.38	-11.19	-41.34	11.22
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.69	-2.26	93.84	3.14
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.69	-2.26	93.84	3.14
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.69	-2.26	93.84	3.14
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.69	-2.26	93.84	3.14
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.46	7.13	-68.37	-6.71
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.46	7.13	-68.37	-6.71
7101	7183	0.008370	0.037290	0.00547	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.66	-88.92	-60.69	92.69
7101	7386	0.009720	0.042540	0.00648	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.68	9.25	-36.54	-9.28
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.30	-6.31	83.56	7.58
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.30	-6.31	83.56	7.58
7290	7102	0.005510	0.022850	0.00388	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.38	21.10	48.54	-20.82
7103	7255	0.005980	0.026140	0.00398	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.79	-8.60	37.88	8.60
7103	7381	0.019100	0.046690	0.00611	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.83	-30.46	-60.92	32.09
7105	7104	0.000120	0.011940	0.00000	1312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-690.27	-78.00	690.83	133.52
7107	7104	0.000160	0.010120	0.00000	592.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.58	76.35	-149.54	-73.71
7108	7104	0.000660	0.045400	0.00000	335.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.86	18.44	-50.84	-17.21
7109	7104	0.000380	0.037670	0.00000	339.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.86	22.40	-50.85	-21.32
7110	7104	0.000180	0.018950	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	46.15	-195.39	-39.09
7111	7104	0.000200	0.019420	0.00000	743.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	45.00	-195.38	-37.78
7112	7104	0.000160	0.011750	0.00000	740.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	71.42	-195.39	-66.72
7113	7104	0.000310	0.022700	0.00000	748.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	38.63	-195.34	-30.29
7114	7104	0.000180	0.010980	0.00000	752.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	75.79	-195.38	-71.32
7115	7104	0.000160	0.010980	0.00000	744.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	76.14	-195.39	-71.68
7130	7104	0.000050	0.001020	0.07092	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	490.05	-321.26	-489.89	317.01
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-227.16	-6.00	227.42	22.84
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-227.16	-6.00	227.42	22.84
7105	7187	0.002430	0.023730	0.04566	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.62	18.70	-157.02	-17.62
7105	7205	0.002020	0.019790	0.03807	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.10	-21.88	146.53	22.05
7105	7332	0.000740	0.007250	0.01395	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.73	34.46	-135.59	-34.53
7116	7340	0.014090	0.061600	0.00938	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.69	-11.38	-29.55	11.11
7116	7364	0.028970	0.069590	0.00944	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.35	2.52	19.47	-3.16
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.39	-21.53	75.53	22.23
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.39	-21.53	75.53	22.23
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.52	-25.88	155.04	29.17
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.52	-25.88	155.04	29.17
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.98	-8.25	-36.93	8.18
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.98	-8.25	-36.93	8.18
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.46	14.48	-70.32	-13.81
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.46	14.48	-70.32	-13.81
7118	7404	0.005500	0.037590	0.00640	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.49	-6.71	-19.47	6.25
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.12	0.99	-77.02	-0.45
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.12	0.99	-77.02	-0.45
7119	7259	0.011920	0.028650	0.00389	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.20	-39.72	-22.95	39.94
7119	7318	0.004420	0.019710	0.00289	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.13	26.54	-80.80	-25.37
7121	7120	0.009400	0.185290	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7122	7120	0.006620	0.192980	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7120	7248	0.006450	0.036870	0.00554	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.19	-1.38	18.21	0.97
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.35	-3.00	112.73	5.30
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.35	-3.00	112.73	5.30
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.56	17.59	46.60	-17.52
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.56	17.59	46.60	-17.52
7123	7153	0.062600	0.153020	0.02004	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.46	12.41	31.15	-12.76
7124	7180	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.91	-20.59	-39.77	20.72
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-858.31	-66.24	859.10	162.16
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-858.31	-66.24	859.10	162.16
7125	7331	0.000570	0.006960	0.46259	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	345.63	-40.98	-344.99	0.01
7346	7125	0.000060	0.001280	0.11073	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2066.30	324.12	-2063.84	-283.35
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.80	-20.19	403.10	39.05
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.80	-20.19	403.10	39.05
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.80	-20.19	403.10	39.05
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.80	-20.19	403.10	39.05
7126	7305	0.006910	0.049340	0.08995	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.81	-6.91	106.56	3.00
7126	7332	0.005920	0.042280	0.07708	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.23	2.58	88.68	-7.27
7126	7423	0.006120	0.043750	0.07976	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.76	-16.27	65.02	9.87
7391	7128	0.005670	0.038720	0.00659	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.28	20.84	-35.19	-20.87
7277	7129	0.012200	0.073280	0.00994	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.02	12.32	50.32	-11.53
7303	7129	0.023960	0.057550	0.00781	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.09	-8.26	11.13	7.54
7131	7130	0.000300	0.014340	0.00000	1373.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-615.74	-50.96	616.84	103.96
7133	7130	0.000460	0.053580	0.00000	295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.25	-1.81	-16.25	1.95
7134	7130	0.000200	0.013470	0.00000	776.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.89	28.43
7135	7130	0.000240	0.016920	0.00000	767.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.87	29.85
7136	7130	0.000250	0.018600	0.00000	768.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.87	30.54
7137	7130	0.000430	0.019280	0.00000	781.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.80	30.82
7138	7130	0.000100	0.006970	0.00000	1053.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	379.64	-42.26	-379.50	51.92
7139	7130	0.001000	0.046600	0.00000	357.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.83	-6.55	-58.80	8.10
7140	7130	0.000430	0.039370	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.83	-6.55	-58.82	7.86
7141	7130	0.000370	0.025840	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.83	-6.55	-58.82	7.41
7142	7130	0.000450	0.034130	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.83	-6.55	-58.82	7.68
7263	7130	0.000150	0.001820	0.12090	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-347.38	-23.46	347.55	12.76
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.69	-27.60	194.11	40.36
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.69	-27.60	194.11	40.36
7131	7160	0.004840	0.047310	0.09103	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.55	-13.32	-162.29	16.21
7131	7278	0.002300	0.016440	0.02997	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.71	-6.02	-71.60	3.75
7131	7401	0.002480	0.017710	0.03228	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.74	-10.42	7.75	7.10
7132	7283	0.003060	0.019800	0.00378	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.44	9.33	3.44	-9.69
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.82	-7.23	106.02	8.42
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.82	-7.23	106.02	8.42
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.82	-7.23	106.02	8.42
7143	7173	0.007560	0.043200	0.00649	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.97	43.78	18.14	-43.44
7234	7143	0.006930	0.041590	0.00564	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.21	-2.63	-8.21	2.09
7143	7238	0.033710	0.147470	0.02246	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.56	-0.75	56.60	3.01
7300	7143	0.009160	0.052310	0.00786	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.38	63.55	21.77	-62.12
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.35	-0.65	-53.22	1.07
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.35	-0.65	-53.22	1.07
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.13	-122.33	-6.82
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.13	-122.33	-6.82
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.13	-122.33	-6.82
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.13	-122.33	-6.82
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.13	-122.33	-6.82
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.71	9.13	-122.33	-6.82
7146	7145	0.004560	0.212850	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.17	-1.13	-10.17	1.34
7145	7234	0.010400	0.062430	0.00847	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.08	50.31	-0.83	-49.66
7145	7243	0.013480	0.055910	0.00949	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.07	79.13	82.72	-73.30
7381	7145	0.006450	0.038760	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.94	-93.33	-56.17	97.43
7145	7404	0.011390	0.068410	0.00928	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.55	63.64	-2.11	-61.93
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.06	-32.17	-138.71	34.33
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.06	-32.17	-138.71	34.33
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.06	-32.17	-138.71	34.33
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.06	-32.17	-138.71	34.33
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.85	-48.43	120.23	50.77
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.85	-48.43	120.23	50.77
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.87	-11.34	47.93	11.48
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.87	-11.34	47.93	11.48
7148	7245	0.008010	0.045770	0.00688	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.69	-26.61	-31.55	26.72
7148	7298	0.007780	0.034020	0.00518	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.22	0.89	19.24	-1.27
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.89	-7.04	84.20	8.68
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.89	-7.04	84.20	8.68
7149	7408	0.013500	0.077100	0.01159	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.05	4.31	36.22	-4.49
7151	7150	0.001050	0.042810	0.00000	151.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.82	-13.83	105.94	18.49
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-196.48	35.50	196.87	-35.33
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-196.48	35.50	196.87	-35.33
7150	7420	0.005200	0.037150	0.06773	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.64	64.46	72.12	-68.09
8004	7150	0.010320	0.100900	0.19415	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-346.06	82.99	358.66	19.70
7151	7254	0.004770	0.030780	0.00587	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.77	1.34	-61.59	-0.83
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.90	-2.29	100.10	3.31
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.90	-2.29	100.10	3.31
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.89	-3.82	102.05	4.64
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.89	-3.82	102.05	4.64
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.62	25.94	79.06	-23.59
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.62	25.94	79.06	-23.59
7300	7154	0.004820	0.027530	0.00414	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.39	103.81	58.03	-100.58
7154	7411	0.004390	0.026340	0.00357	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.60	32.09	-40.49	-31.75
7155	7258	0.003560	0.020320	0.00305	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.45	-26.55	38.52	26.71
7155	7316	0.007160	0.031930	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.97	4.34	40.08	-4.26
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-258.21	-14.74	258.45	29.79
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-258.21	-14.74	258.45	29.79
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-258.21	-14.74	258.45	29.79
7176	7156	0.000940	0.009750	0.03322	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.69	61.50	-111.54	-63.31
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-368.91	3.37	372.32	22.93
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-368.91	3.37	372.32	22.93
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.48	28.38	-99.13	-26.31
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.48	28.38	-99.13	-26.31
7173	7158	0.004590	0.019030	0.00323	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.98	11.10	75.26	-10.28
7158	7291	0.009740	0.042600	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.57	0.92	-57.24	-0.08
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.60	-6.42	105.90	8.08
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.60	-6.42	105.90	8.08
7160	7159	0.000100	0.005040	0.00000	1310.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-828.60	-212.38	829.31	248.15
7162	7159	0.000220	0.016030	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.26	-54.01
7163	7159	0.000340	0.024890	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	51.88	-110.24	-48.46
7164	7159	0.000170	0.018040	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.27	-53.73
7165	7159	0.000170	0.016240	0.00000	512.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.27	-53.98
7166	7159	0.000430	0.029100	0.00000	507.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	44.47	-110.23	-40.67
7167	7159	0.000500	0.035350	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	37.04	-110.23	-32.61
7168	7159	0.000250	0.023470	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.47	44.65	-87.45	-42.55
7169	7159	0.000160	0.019160	0.00000	416.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.47	44.65	-87.46	-42.93
7170	7159	0.000160	0.012420	0.00000	1042.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	333.76	106.30	-333.57	-92.21
7159	7175	0.000080	0.001680	0.11713	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1250.58	31.29	-1249.40	-18.73
7199	7159	0.000190	0.002300	0.15283	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.16	-144.02	69.20	128.45
7159	7227	0.000130	0.002710	0.18901	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-979.11	53.26	980.29	-48.51
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.70	-32.01	300.04	49.97
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.70	-32.01	300.04	49.97
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.70	-32.01	300.04	49.97
7187	7160	0.002620	0.025620	0.04929	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.02	-33.95	-159.34	35.56
7161	7292	0.001430	0.009990	0.00000	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	190.39	14.20	-189.88	-10.77
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.39	14.29	-189.88	-10.85
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.39	14.29	-189.88	-10.85
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.39	14.29	-189.88	-10.85
7172	7171	0.000270	0.017420	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-222.62	24.54	222.75	-16.13
7171	7252	0.007520	0.053720	0.09795	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.27	-1.81	55.50	-6.76
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.61	25.82	65.75	-25.18
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.61	25.82	65.75	-25.18
7173	7387	0.004150	0.023680	0.00356	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.70	0.45	55.83	-0.04
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.90	-24.41	135.30	26.90
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.90	-24.41	135.30	26.90
7174	7257	0.008380	0.050310	0.00683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.50	-2.30	-32.41	2.17
7301	7174	0.001780	0.011520	0.00220	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.39	-14.50	112.63	15.80
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-346.04	-103.37	346.29	119.19
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-346.04	-103.37	346.29	119.19
7175	7389	0.000560	0.006840	0.45463	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	556.83	-219.65	-554.97	193.90
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.64	-35.57	187.02	52.10
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.64	-35.57	187.02	52.10
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.64	-35.57	187.02	52.10
7176	7200	0.001900	0.013590	0.02477	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.22	-28.30	-86.07	26.84
7176	7409	0.005130	0.036660	0.06684	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.88	17.25	67.13	-22.31
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.10	-1.53	20.11	1.32
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.10	-1.53	20.11	1.32
7295	7178	0.005410	0.024090	0.00353	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.07	2.37	-42.97	-2.25
7178	7404	0.007770	0.018980	0.00249	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.22	-9.77	-16.19	9.60
7179	7244	0.009450	0.042130	0.00618	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.56	1.95	26.63	-2.25
7179	7257	0.014290	0.059300	0.01006	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.72	6.50	17.77	-7.27
7179	7336	0.009940	0.041210	0.00699	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.02	-24.96	14.10	24.61
7216	7180	0.004370	0.010690	0.00140	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.83	-22.53	12.86	22.46
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.62	0.80	-60.51	-0.35
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.62	0.80	-60.51	-0.35
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.85	31.31	68.03	-30.51
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.85	31.31	68.03	-30.51
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.92	-4.83	161.52	8.39
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.92	-4.83	161.52	8.39
7242	7181	0.001940	0.013550	0.00221	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.80	15.89	-76.68	-15.25
7385	7181	0.010450	0.025530	0.00334	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.17	11.89	-12.14	-12.14
7182	7237	0.013270	0.075790	0.01139	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.20	7.15	36.39	-7.21
7183	7417	0.008810	0.021530	0.00282	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.65	141.09	50.50	-136.85
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.10	-26.40	139.24	32.73
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.10	-26.40	139.24	32.73
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.10	-26.40	139.24	32.73
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.11	35.44	-266.78	-33.76
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.11	35.44	-266.78	-33.76
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.11	35.44	-266.78	-33.76
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.24	-9.85	124.18	15.67
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.24	-9.85	124.18	15.67
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-879.66	-101.33	880.73	170.94
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-879.66	-101.33	880.73	170.94
7189	7186	0.000620	0.042220	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.88	3.51	-6.88	-3.49
7190	7186	0.000460	0.053430	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.87	11.60	-47.86	-10.38
7191	7186	0.000530	0.030940	0.00000	258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7192	7186	0.000500	0.036590	0.00000	312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	34.90	16.42	-34.89	-15.91
7193	7186	0.000460	0.027130	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.48	3.82	-7.48	-3.80
7194	7186	0.000200	0.015080	0.00000	861.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	41.22	-230.20	-33.44
7195	7186	0.000290	0.017480	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	35.49	-230.16	-26.55
7196	7186	0.000130	0.009400	0.00000	866.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	64.14	-230.23	-59.07
7197	7186	0.000080	0.006040	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	99.57	-230.26	-95.99
7186	7341	0.000310	0.006390	0.44587	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.18	28.52	-198.05	-72.55
7346	7186	0.000260	0.005320	0.37115	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	943.91	128.04	-941.69	-121.78
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-487.88	-24.34	488.48	68.13
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-487.88	-24.34	488.48	68.13
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-487.90	-23.80	488.55	67.59
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-487.90	-23.80	488.55	67.59
7187	7401	0.001920	0.018780	0.03613	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-197.73	-17.21	198.47	20.73
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.36	10.37	-159.10	-8.67
7188	7255	0.001020	0.007140	0.00117	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.36	10.37	-159.10	-8.67
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.36	10.37	-159.10	-8.67
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.36	10.37	-159.10	-8.67
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.36	10.37	-159.10	-8.67
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.36	10.37	-159.10	-8.67
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.36	10.37	-159.10	-8.67
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.36	10.37	-159.10	-8.67
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.98	84.27	58.31	-82.45
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.98	84.27	58.31	-82.45
7198	7225	0.011190	0.077980	0.01275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.84	50.46	-29.47	-49.18
7200	7199	0.000200	0.014120	0.00000	1344.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-528.14	-47.73	528.69	86.34
7199	7331	0.000400	0.008190	0.57112	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1008.45	21.04	1012.34	-1.58
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.42	6.86	170.59	4.00
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.42	6.86	170.59	4.00
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.42	6.86	170.59	4.00
7420	7200	0.002310	0.022550	0.04338	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.20	-11.01	102.44	8.90
7203	7247	0.006760	0.038640	0.00581	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.86	-2.13	-18.84	1.69
7203	7313	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.94	-4.44	29.09	3.90
7393	7203	0.036370	0.088910	0.01164	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.77	6.60	2.79	-7.72
7426	7203	0.035960	0.087920	0.01151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.37	-9.38	-13.27	8.47
7205	7204	0.000140	0.010150	0.00000	1324.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-569.59	-61.36	570.03	93.02
7207	7204	0.000390	0.024630	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7208	7204	0.000130	0.009230	0.00000	1265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	762.86	78.79	-762.16	-28.59
7209	7204	0.000070	0.006390	0.00000	1260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	762.86	102.21	-762.48	-67.21
7210	7204	0.000470	0.021880	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	26.63	-177.86	-20.08
7211	7204	0.000250	0.015730	0.00000	656.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	37.38	-177.93	-32.57
7212	7204	0.000390	0.025570	0.00000	669.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	24.36	-177.89	-16.73
7263	7204	0.000180	0.002180	0.14491	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-237.76	-277.62	237.98	264.88
7204	7428	0.001150	0.013990	0.92975	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	409.32	-114.58	-407.47	37.03
7206	7205	0.002290	0.092030	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-81.40	3.15	81.54	2.67
7282	7205	0.000790	0.008220	0.02799	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.01	-30.68	174.24	30.19
7206	7294	0.006800	0.039000	0.00580	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.64	-18.11	-58.40	18.89
7213	7273	0.016150	0.039470	0.00517	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.01	-43.36	38.54	44.11
7293	7213	0.008800	0.038510	0.00586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.54	-14.37	-26.46	14.12
7213	7363	0.006860	0.039160	0.00588	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.03	9.83	4.04	-10.38
7214	7257	0.009670	0.042290	0.00644	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.34	6.71	34.46	-6.81
7214	7297	0.007550	0.033650	0.00493	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.74	-2.17	-38.62	2.21
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.21	14.25	-44.15	-14.15
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.21	14.25	-44.15	-14.15
7411	7215	0.002530	0.017290	0.00294	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.38	24.05	21.41	-24.15
7215	7431	0.004650	0.020750	0.00304	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.37	-11.48	71.62	12.28
7216	7382	0.007250	0.032340	0.00474	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.33	10.39	37.44	-10.36
7216	7386	0.007940	0.047690	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.82	-10.91	-5.81	10.35
7249	7217	0.001920	0.011520	0.00156	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.81	-27.39	-19.79	27.37
7217	7276	0.013080	0.031970	0.00419	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.12	-65.41	0.44	66.37
7421	7218	0.007970	0.033070	0.00561	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.18	-4.19	-59.88	4.85
7218	8009	0.022770	0.055670	0.00729	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.77	-18.49	-11.67	18.03
7230	7219	0.009540	0.041750	0.00636	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.98	28.01	62.41	-26.75
7219	7237	0.017470	0.076410	0.01164	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.07	8.82	-47.65	-8.16
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.05	-8.20	-55.87	8.79
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.05	-8.20	-55.87	8.79
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.51	-17.31	-52.46	17.45
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.51	-17.31	-52.46	17.45
7220	7396	0.006510	0.044480	0.00757	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.29	8.23	0.30	-8.94
7221	7296	0.006520	0.028490	0.00434	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.57	5.19	-105.82	-2.32
7222	7338	0.006150	0.015030	0.00197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.34	-7.59	-11.33	7.43
7222	7362	0.011140	0.048730	0.00742	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.92	-7.37	-63.45	8.69
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.31	19.66	-128.97	-17.52
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.31	19.66	-128.97	-17.52
7223	7404	0.006800	0.029780	0.00454	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.49	10.83	-102.75	-8.03
7223	7425	0.005660	0.032290	0.00485	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.82	10.14	-104.19	-7.01
7224	7248	0.007050	0.040270	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.82	4.51	-29.75	-4.72
7384	7224	0.004290	0.010490	0.00137	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.25	-28.67	-24.19	28.68
7224	7417	0.004790	0.028740	0.00390	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.41	-41.91	36.56	42.42
7246	7225	0.006620	0.027470	0.00466	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.02	-14.46	21.07	14.19
7225	7395	0.008090	0.046180	0.00694	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.48	-8.68	43.64	8.92
7226	7240	0.007010	0.030670	0.00467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.71	-18.03	-36.59	18.08
7226	7250	0.006360	0.036330	0.00546	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.31	-2.83	22.34	2.47
7226	7272	0.005040	0.022440	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.73	40.05	67.04	-39.01
7226	7338	0.011450	0.027980	0.00366	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.72	37.01	28.97	-36.75
7228	7227	0.000160	0.010980	0.00000	1259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-651.93	-117.69	652.62	164.82
7227	7422	0.000480	0.009740	0.67927	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-448.94	-137.07	449.90	84.02
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.84	-24.72	235.08	34.67
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.84	-24.72	235.08	34.67
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.84	-24.72	235.08	34.67
7409	7228	0.001600	0.011430	0.02083	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.19	-36.23	-62.11	34.68
7397	7230	0.010330	0.046060	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.21	31.16	54.61	-30.10
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.12	11.58	-131.55	-8.07
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.12	11.58	-131.55	-8.07
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.12	11.58	-131.55	-8.07
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.12	11.58	-131.55	-8.07
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.37	-17.97	-102.17	19.13
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.37	-17.97	-102.17	19.13
7273	7232	0.001980	0.013760	0.00225	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.07	65.12	88.29	-63.80
7233	7251	0.014640	0.035800	0.00469	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.00	-10.95	19.07	10.66
7251	7235	0.011320	0.049520	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.33	-59.45	26.81	60.76
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.21	64.56	89.85	-60.81
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.21	64.56	89.85	-60.81
7236	7245	0.006420	0.026620	0.00452	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.24	111.01	-32.43	-108.10
7236	7292	0.011130	0.046180	0.00784	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.96	87.47	96.72	-80.99
7236	7411	0.014970	0.062080	0.01054	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.44	52.07	-22.98	-51.21
7237	7247	0.034750	0.152020	0.02315	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.81	5.14	47.61	-3.95
7238	7392	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.86	41.64	62.22	-40.07
7294	7239	0.059310	0.144970	0.01898	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.77	5.61	-31.18	-6.11
7239	7392	0.036580	0.089420	0.01171	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.22	-5.90	11.28	4.86
7241	7362	0.002810	0.016060	0.00241	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.04	9.05	26.07	-9.16
7242	7295	0.014170	0.034060	0.00462	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.85	0.14	-3.85	-0.59
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.00	2.16	5.00	-2.75
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.00	2.16	5.00	-2.75
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.04	-8.35	-112.39	11.93
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.04	-8.35	-112.39	11.93
7244	7272	0.011770	0.052450	0.00769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.00	-5.67	-22.93	5.21
7246	7251	0.013510	0.077190	0.01160	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.86	-23.69	-25.70	23.51
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.68	-1.33	84.35	4.95
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.68	-1.33	84.35	4.95
7425	7246	0.007240	0.017410	0.00236	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.11	15.78	-36.99	-15.72
7339	7247	0.014410	0.059790	0.01015	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.18	0.19	-37.97	-0.34
7362	7248	0.004060	0.017770	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.20	-3.29	-39.14	3.31
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.92	-31.02	85.13	32.06
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.92	-31.02	85.13	32.06
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.55	-10.58	125.20	14.54
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.55	-10.58	125.20	14.54
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.38	7.87	-90.06	-6.11
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.38	7.87	-90.06	-6.11
7249	7382	0.016820	0.041130	0.00539	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.28	12.46	23.40	-12.69
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.18	-62.80	-93.67	65.63
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.18	-62.80	-93.67	65.63
7253	7252	0.000900	0.032390	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-178.76	-33.51	179.05	44.10
7312	7252	0.001330	0.012970	0.02495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.89	29.96	-107.74	-31.01
7327	7252	0.005930	0.042350	0.07721	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.93	2.43	-20.90	-10.29
7347	7252	0.003630	0.035470	0.06824	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.31	-7.22	-105.91	3.96
7313	7253	0.010560	0.047040	0.00690	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.40	-0.68	-13.38	0.07
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.61	3.84	-50.44	-3.57
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.61	3.84	-50.44	-3.57
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.45	11.96	-116.12	-9.96
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.45	11.96	-116.12	-9.96
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.15	-2.24	-172.83	4.14
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.15	-2.24	-172.83	4.14
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.15	-2.24	-172.83	4.14
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.15	-2.24	-172.83	4.14
7256	7297	0.009260	0.022630	0.00296	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.25	14.77	-34.12	-14.74
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.89	-8.39	66.10	9.26
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.89	-8.39	66.10	9.26
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.38	30.62	111.00	-26.81
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.38	30.62	111.00	-26.81
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.26	8.41	-116.90	-6.21
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.26	8.41	-116.90	-6.21
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.26	8.41	-116.90	-6.21
7262	7261	0.000590	0.024780	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-153.31	33.64	153.45	-27.89
7261	7429	0.004500	0.043980	0.08462	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.91	-25.48	-83.58	19.70
7262	7302	0.014270	0.063620	0.00933	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.29	13.57	-80.37	-10.46
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-669.71	-63.69	670.28	99.27
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-669.71	-63.69	670.28	99.27
7266	7263	0.000130	0.007710	0.00000	983.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	303.75	-33.81	-303.63	40.66
7267	7263	0.000690	0.044780	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.33	13.60
7268	7263	0.000200	0.013990	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.37	11.16
7269	7263	0.000380	0.040310	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.36	13.24
7270	7263	0.000190	0.012030	0.00000	701.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.77	-20.12	-180.71	23.90
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.69	-32.07	296.16	60.39
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.69	-32.07	296.16	60.39
7264	7332	0.002580	0.018410	0.03356	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.24	4.61	-193.31	-1.41
7315	7271	0.010550	0.043770	0.00743	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.83	29.00	-31.64	-28.95
7271	7340	0.010450	0.043360	0.00736	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.19	20.88	-3.14	-21.40
7316	7272	0.003540	0.020230	0.00304	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.41	-18.82	16.44	18.65
7273	7405	0.012050	0.068810	0.01034	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.40	24.92	18.51	-25.36
7275	7274	0.002480	0.125380	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-25.23	-1.07	25.24	1.84
7276	7395	0.003440	0.020640	0.00280	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.97	83.09	-34.70	-81.74
7277	7337	0.028320	0.069230	0.00906	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.02	11.86	-33.67	-11.95
7279	7278	0.001310	0.079950	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.40	-1.24	72.46	5.33
7280	7278	0.001750	0.104840	0.00000	87.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7281	7278	0.001690	0.128690	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7367	7278	0.002410	0.017200	0.03135	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.87	5.86	-0.86	-9.09
7392	7279	0.005550	0.024310	0.00370	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.53	20.47	126.41	-16.99
7283	7282	0.002540	0.070630	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.91	-21.32	113.24	30.63
7284	7282	0.007030	0.262570	0.00000	70.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7285	7282	0.001370	0.089570	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.39
7286	7282	0.005450	0.206110	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.89
7287	7282	0.003280	0.178410	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.77
7288	7282	0.004670	0.190010	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.82
7289	7282	0.001550	0.070830	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	42.45	0.00	-42.42	1.22
7282	7332	0.002760	0.019730	0.03596	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.32	17.39	-123.90	-18.13
7282	7367	0.001690	0.012050	0.02197	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.27	15.02	-230.40	-11.10
7411	7290	0.002850	0.017090	0.00232	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.43	39.25	-15.38	-39.17
7291	7295	0.008380	0.034740	0.00590	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.37	-20.61	54.67	21.26
7424	7293	0.006500	0.028940	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.60	-9.73	-42.48	9.85
7294	7405	0.022900	0.137510	0.01866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.38	5.11	-19.29	-6.52
7296	7427	0.004500	0.011000	0.00144	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.98	-24.27	-11.94	24.22
7316	7297	0.003940	0.017580	0.00258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.40	-6.71	-72.19	7.40
7297	7384	0.004230	0.018500	0.00282	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.16	-21.44	-51.03	21.75
7298	7362	0.013190	0.032220	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.02	9.81	5.03	-10.18
7298	7395	0.003380	0.014800	0.00225	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.56	-36.52	-5.51	36.50
7364	7299	0.012280	0.070110	0.01053	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.73	-0.88	33.88	0.67
7413	7299	0.014590	0.065000	0.00953	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.68	6.76	-52.27	-5.88
7301	7318	0.011820	0.051680	0.00787	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.22	-5.10	-42.99	5.34
7302	7426	0.025250	0.061730	0.00808	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.94	3.54	-55.16	-2.46
7303	7393	0.072960	0.178360	0.02335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.60	6.42	-4.54	-8.67
7305	7304	0.000170	0.012410	0.00000	1160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-593.57	-5.28	594.14	47.16
7307	7304	0.000350	0.021690	0.00000	473.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	49.21	-96.37	-46.84
7308	7304	0.000210	0.020620	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	49.21	-96.39	-46.96
7309	7304	0.000560	0.040010	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7310	7304	0.000630	0.037970	0.00000	464.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	38.44	-96.35	-34.66
7311	7304	0.000190	0.011720	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	192.83	98.42	-192.75	-93.31
7341	7304	0.000710	0.008640	0.57375	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-551.73	-38.99	553.80	4.20
7306	7305	0.000780	0.047440	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.97	-14.69	171.19	28.38
7305	7327	0.002200	0.015680	0.02859	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.96	-20.90	-60.87	18.53
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.64	6.26	-81.23	-4.11
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.64	6.26	-81.23	-4.11
7313	7312	0.000970	0.066140	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.47	-22.94	98.57	29.60
7312	7321	0.001430	0.014000	0.02693	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.51	-20.62	59.57	18.30
7312	7429	0.000880	0.008620	0.01659	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.95	-38.94	147.14	39.08
7313	7430	0.005410	0.030900	0.00464	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.24	-4.72	30.29	4.53
7340	7314	0.019160	0.079490	0.01349	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.95	-0.65	5.96	-0.63
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.65	5.94	80.45	-2.28
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.65	5.94	80.45	-2.28
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.25	-14.78	79.55	16.15
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.25	-14.78	79.55	16.15
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.25	-14.78	79.55	16.15
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.25	-14.78	79.55	16.15
7318	7382	0.009120	0.040630	0.00596	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.63	-11.75	-11.60	11.28
7321	7320	0.000230	0.016820	0.00000	1000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-143.28	-35.57	143.32	39.03
7323	7320	0.000360	0.021340	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.14
7324	7320	0.000320	0.028840	0.00000	577.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.26
7325	7320	0.000300	0.028990	0.00000	581.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.26
7326	7320	0.000170	0.014130	0.00000	568.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.03
7320	7422	0.000660	0.008060	0.53536	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.95	-95.73	-7.92	38.46
7322	7321	0.001980	0.072140	0.00000	128.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-83.57	-12.28	83.71	17.26
7322	7380	0.005780	0.025270	0.00385	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.57	12.28	-83.17	-10.93
7328	7327	0.001610	0.042710	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-70.81	-11.13	70.89	13.25
7329	7327	0.001040	0.048070	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.97	35.18	-30.94	-34.20
7328	7339	0.011990	0.053410	0.00783	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.81	11.13	-70.21	-9.27
7362	7330	0.007190	0.017580	0.00230	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.87	-1.93	63.16	2.42
7332	7331	0.000240	0.016990	0.00000	1122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-307.60	-60.45	307.83	76.65
7334	7331	0.000830	0.041400	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
7335	7331	0.000170	0.009300	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	137.81	138.96	-137.75	-135.67
7400	7331	0.000080	0.001680	0.11713	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	837.96	-61.72	-837.43	60.59
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.16	-21.02	255.77	46.49
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.16	-21.02	255.77	46.49
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.16	-21.02	255.77	46.49
7401	7332	0.001040	0.010170	0.01957	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.69	16.59	-95.60	-17.69
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.08	-19.83	-74.87	20.88
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.08	-19.83	-74.87	20.88
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.51	1.21	-63.42	-0.81
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.51	1.21	-63.42	-0.81
7342	7341	0.000170	0.012520	0.00000	1311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-748.84	-42.43	749.78	111.53
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.52	-23.85	109.77	34.67
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.52	-23.85	109.77	34.67
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.65	5.28	-191.45	-5.20
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.65	5.28	-191.45	-5.20
7344	7404	0.009030	0.037450	0.00635	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.71	-10.65	-17.67	10.19
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.86	5.83	-63.68	-5.18
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.86	5.83	-63.68	-5.18
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-698.99	-85.60	699.65	132.46
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-698.99	-85.60	699.65	132.46
7349	7346	0.000080	0.005630	0.00000	1019.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	128.81	-312.87	-122.85
7350	7346	0.000220	0.013460	0.00000	1021.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	55.67	-312.75	-43.09
7351	7346	0.000310	0.017840	0.00000	1018.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	43.91	-312.67	-27.44
7352	7346	0.000340	0.016550	0.00000	1025.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	45.54	-312.64	-30.24
7353	7346	0.000190	0.012030	0.00000	1225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	594.84	71.54	-594.21	-31.62
7354	7346	0.000060	0.006710	0.00000	1222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.07	115.27	-590.87	-92.77
7355	7346	0.000060	0.006770	0.00000	1218.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.07	114.45	-590.87	-91.76
7356	7346	0.000120	0.006090	0.00000	1219.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.02	119.03	-590.61	-98.56
7357	7346	0.000660	0.040670	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.25	8.30	-16.25	-8.17
7358	7346	0.000300	0.021290	0.00000	835.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	36.38	-224.43	-26.19
7359	7346	0.000130	0.009060	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	80.11	-224.50	-75.35
7360	7346	0.000210	0.015140	0.00000	845.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	49.03	-224.47	-41.63
7361	7346	0.000260	0.024640	0.00000	471.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	102.41	29.98	-102.39	-27.39
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-244.80	-20.17	245.17	36.04
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-244.80	-20.17	245.17	36.04
7380	7363	0.032240	0.133750	0.02270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.94	-3.87	-30.63	2.84
7365	7381	0.003430	0.014230	0.00241	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.11	-33.28	-90.78	34.40
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-594.53	-71.47	595.26	118.85
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-594.53	-71.47	595.26	118.85
7369	7366	0.000530	0.032430	0.00000	494.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	29.97	-106.91	-26.27
7370	7366	0.000650	0.041180	0.00000	480.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	24.12	-106.90	-19.54
7371	7366	0.000490	0.034040	0.00000	469.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	28.84	-106.91	-24.98
7372	7366	0.000490	0.031620	0.00000	485.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	30.78	-106.91	-27.16
7373	7366	0.000100	0.011840	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	54.60	-106.96	-53.01
7374	7366	0.000400	0.025500	0.00000	487.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	37.82	-106.92	-34.78
7375	7366	0.000450	0.027080	0.00000	712.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	37.09	-183.00	-28.35
7376	7366	0.000350	0.024980	0.00000	713.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	40.27	-183.03	-32.14
7377	7366	0.000310	0.018980	0.00000	705.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	51.21	-183.04	-44.86
7378	7366	0.000360	0.023840	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	41.75	-183.03	-33.97
7379	7366	0.000310	0.022020	0.00000	700.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	45.02	-183.05	-37.78
7366	7400	0.000140	0.001680	0.11182	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	684.11	159.87	-683.46	-163.87
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.22	-15.50	224.65	34.11
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.22	-15.50	224.65	34.11
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.22	-15.50	224.65	34.11
7385	7404	0.006740	0.038460	0.00578	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.57	6.03	-19.54	-6.43
7390	7389	0.000190	0.011310	0.00000	1278.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-446.64	-60.32	447.01	82.05
8030	7389	0.000540	0.006510	0.43275	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-647.13	-21.13	649.25	0.34
7391	7390	0.001480	0.044000	0.00000	127.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-78.12	-32.98	78.23	36.07
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.75	-2.96	83.96	3.96
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.75	-2.96	83.96	3.96
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.75	-2.96	83.96	3.96
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.13	-12.59	-50.07	12.70
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.13	-12.59	-50.07	12.70
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.69	-29.35	-53.50	30.10
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.69	-29.35	-53.50	30.10
7401	7400	0.000110	0.007860	0.00000	1297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-720.88	-88.09	721.44	128.09
7402	7401	0.000490	0.032230	0.00000	423.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.37	-16.35	259.69	37.77
7401	7409	0.004830	0.047170	0.09075	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.29	5.90	-158.10	-3.61
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.79	10.40	94.24	-7.90
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.79	10.40	94.24	-7.90
7407	7406	0.000200	0.014410	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-137.17	-34.27	137.21	36.96
7414	7406	0.000340	0.004100	0.27500	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1360.42	-9.47	1366.30	50.81
7408	7407	0.001180	0.080570	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-70.11	-25.27	70.18	29.63
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.08	-27.63	212.33	45.84
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.08	-27.63	212.33	45.84
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.08	-27.63	212.33	45.84
7409	7420	0.005020	0.049040	0.09435	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.84	-16.31	-121.10	13.93
7415	7414	0.000400	0.043720	0.00000	239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-18.87	-14.48	18.87	14.72
7416	7415	0.001280	0.097030	0.00000	109.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-40.59	-6.94	40.61	8.52
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.97	3.25	39.01	-3.28
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.97	3.25	39.01	-3.28
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.78	-14.98	119.93	25.05
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.78	-14.98	119.93	25.05
7423	7422	0.000140	0.008970	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-573.57	-185.51	574.06	216.74
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-166.89	-31.50	167.19	43.96
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-166.89	-31.50	167.19	43.96
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-166.89	-31.50	167.19	43.96
7429	7428	0.000260	0.012580	0.00000	927.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-140.89	-82.08	140.96	85.23
7430	7429	0.002140	0.088870	0.00000	133.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.20	-17.82	77.33	23.29
7432	8003	0.029660	0.072510	0.00949	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.12	-16.52	24.37	16.13
7432	8037	0.013600	0.059480	0.00906	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.71	-1.44	-63.17	2.88
7432	8141	0.034710	0.208400	0.02828	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.53	11.46	63.91	-6.06
8003	8001	0.014640	0.060730	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.35	20.74	36.60	-20.81
8010	8001	0.010760	0.044670	0.00758	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.68	-17.43	-47.42	17.74
8028	8002	0.019390	0.046590	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.31	-3.46	42.66	3.64
8002	8100	0.005880	0.033550	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.47	-6.98	54.64	7.44
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.82	42.20	180.91	-38.16
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.82	42.20	180.91	-38.16
8097	8004	0.007300	0.052150	0.09507	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.79	-3.22	-15.77	-6.67
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.89	13.57	-96.55	-11.70
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.89	13.57	-96.55	-11.70
8137	8005	0.021820	0.095440	0.01454	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.94	-5.57	65.85	8.03
8006	8007	0.007680	0.046130	0.00626	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.80	27.10	-41.62	-26.66
8006	8134	0.006670	0.029730	0.00436	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.20	37.19	79.69	-35.48
8007	8017	0.006290	0.037740	0.00512	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.55	18.14	-11.53	-18.49
8008	8053	0.015670	0.094070	0.01277	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.94	1.65	22.01	-2.43
8081	8008	0.025140	0.061430	0.00804	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.40	12.25	-17.29	-12.76
8009	8104	0.011870	0.067770	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.86	-20.81	-1.81	20.06
8086	8010	0.014600	0.083400	0.01253	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.62	-8.90	-15.58	7.85
8010	8103	0.007350	0.044110	0.00599	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.50	8.05	37.60	-8.05
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.38	11.92	-76.03	-10.39
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.38	11.92	-76.03	-10.39
8072	8011	0.007220	0.050310	0.00822	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.68	-6.03	124.80	13.07
8012	8032	0.008610	0.037680	0.00574	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.66	-2.89	38.79	2.84
8104	8012	0.013610	0.059530	0.00907	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.93	-1.11	31.06	0.73
8026	8013	0.017930	0.107650	0.01461	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.66	-9.45	7.69	8.14
8013	8039	0.021640	0.129940	0.01763	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.54	3.71	2.55	-5.45
8013	8136	0.013540	0.059230	0.00902	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.18	21.70	65.81	-19.84
8014	8037	0.018990	0.083080	0.01265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.37	7.05	51.88	-6.08
8118	8014	0.014810	0.088930	0.01207	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.01	11.40	36.22	-11.35
8111	8015	0.021390	0.052280	0.00685	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.46	-2.77	-32.24	2.61
8015	8150	0.009490	0.054220	0.00815	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.31	-9.39	-8.30	8.63
8016	8122	0.033880	0.082820	0.01084	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.96	-0.73	-24.76	0.08
8016	8152	0.003750	0.016410	0.00250	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.82	39.27	95.19	-37.90
8017	8040	0.014580	0.087520	0.01188	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.91	13.26	6.95	-14.24
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-213.52	38.11	214.03	-21.89
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-213.52	38.11	214.03	-21.89
8127	8018	0.008390	0.082050	0.15788	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	221.98	-0.45	-218.08	21.92
8018	8133	0.000930	0.009050	0.01742	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-209.98	21.86	210.38	-19.81
8019	8052	0.006430	0.026640	0.00452	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.90	23.26	-74.53	-22.19
8019	8100	0.006800	0.043000	0.00580	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.77	11.56	-47.61	-11.19
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.63	24.25	-100.42	-23.01
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.63	24.25	-100.42	-23.01
8020	8029	0.018330	0.081700	0.01198	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.82	-0.21	-18.76	-0.68
8020	8040	0.022530	0.093440	0.01586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.85	10.92	44.32	-10.54
8020	8153	0.013610	0.081730	0.01109	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.75	-3.95	-10.73	2.96
8020	8154	0.048520	0.118600	0.01553	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.07	-11.68	3.13	10.28
8022	8021	0.060680	0.148320	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.15	6.17	7.21	-8.06
8021	8041	0.011090	0.048500	0.00739	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.24	-17.33	-80.50	19.77
8021	8119	0.015730	0.065260	0.01107	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.18	22.34	100.74	-16.99
8022	8150	0.052590	0.128550	0.01683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.26	9.43	-0.21	-11.05
8024	8023	0.011050	0.187990	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.00	0.00	-32.89	1.95
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.99	10.73	-112.31	-7.07
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.99	10.73	-112.31	-7.07
8025	8055	0.042110	0.102940	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.59	19.32	31.13	-19.43
8025	8121	0.033750	0.082510	0.01080	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.29	24.40	25.69	-24.54
8025	8151	0.028680	0.172200	0.02337	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.12	-4.15	-5.11	1.74
8026	8154	0.020530	0.050180	0.00657	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.42	-6.15	47.89	6.65
8100	8027	0.007320	0.032030	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.39	25.51	77.86	-23.98
8027	8134	0.004350	0.029740	0.00506	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.23	12.83	117.81	-9.38
8146	8028	0.028380	0.069360	0.00908	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.15	2.68	18.25	-3.36
8073	8029	0.020020	0.087560	0.01333	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.91	5.35	-6.89	-6.59
8031	8030	0.000070	0.008280	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-191.53	-48.46	191.56	51.52
8033	8030	0.000290	0.021680	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8034	8030	0.000210	0.017210	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8035	8030	0.000210	0.015360	0.00000	830.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8036	8030	0.000210	0.016150	0.00000	820.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8158	8030	0.000690	0.008400	0.55816	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-454.23	-12.67	455.58	-30.39
8032	8031	0.000990	0.034250	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.40	-8.29	212.83	23.13
8143	8032	0.017000	0.075760	0.01111	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.12	22.30	95.65	-16.63
8038	8066	0.012270	0.054670	0.00802	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.64	6.20	47.92	-5.72
8038	8124	0.011430	0.068610	0.00931	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.90	-16.11	-18.83	15.60
8039	8081	0.013420	0.076670	0.01152	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.16	1.87	15.19	-2.85
8040	8072	0.021420	0.095470	0.01400	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.93	15.42	53.60	-13.83
8109	8040	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.47	-5.15	-16.43	4.23
8041	8063	0.021270	0.051090	0.00693	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.73	17.27	-27.51	-17.45
8111	8042	0.024520	0.059920	0.00785	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.12	2.69	-44.63	-2.30
8118	8042	0.027350	0.164230	0.02229	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.23	3.72	17.32	-5.44
8044	8043	0.000090	0.008810	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-446.10	-5.81	446.27	22.83
8046	8043	0.000130	0.013560	0.00000	606.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	-19.17	-172.15	23.13
8047	8043	0.000210	0.011560	0.00000	613.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8048	8043	0.000550	0.026910	0.00000	598.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	87.89	-172.00	-78.58
8049	8043	0.000170	0.009030	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	-19.17	-172.14	21.80
8050	8043	0.000320	0.018200	0.00000	618.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8051	8043	0.000130	0.008310	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8043	8067	0.000400	0.008190	0.57108	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-572.73	55.61	574.03	-87.89
8045	8044	0.000420	0.024020	0.00000	388.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-237.04	2.58	237.27	10.57
8147	8044	0.002450	0.023990	0.04616	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-207.79	10.17	208.83	-4.76
8045	8091	0.022720	0.099410	0.01514	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.54	-28.05	-52.74	29.96
8045	8144	0.014340	0.086090	0.01168	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.74	1.64	-30.61	-2.03
8081	8052	0.018910	0.046220	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.64	-16.79	59.34	17.88
8053	8065	0.022900	0.100220	0.01526	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.41	4.91	63.33	-2.41
8053	8153	0.018180	0.103830	0.01560	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.44	-8.42	-19.36	7.35
8054	8092	0.009620	0.057750	0.00784	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.28	-13.78	-18.24	13.29
8132	8054	0.012110	0.069140	0.01039	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.60	-9.34	-34.44	9.20
8055	8098	0.011000	0.078000	0.01300	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.29	9.76	80.99	-6.20
8121	8055	0.028070	0.068630	0.00899	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.31	-0.87	15.38	0.09
8056	8089	0.007100	0.040550	0.00609	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.16	8.05	20.20	-8.50
8056	8138	0.007770	0.046640	0.00633	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.61	-11.04	-9.59	10.46
8058	8057	0.000190	0.020640	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.42	-35.90	-23.41	36.26
8060	8057	0.000130	0.009770	0.00000	1157.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8061	8057	0.000190	0.011790	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8057	8112	0.001300	0.015810	1.05006	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.49	-105.08	-99.33	-4.24
8059	8058	0.001910	0.065310	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-54.30	-3.95	54.36	5.83
8058	8068	0.004540	0.044380	0.08540	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-192.92	21.61	194.58	-14.27
8058	8147	0.003210	0.031420	0.06046	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.15	8.45	-114.73	-10.62
8064	8059	0.004220	0.018810	0.00276	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.18	-3.69	54.30	3.95
8062	8098	0.004450	0.019440	0.00296	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.92	-7.65	-17.91	7.41
8119	8062	0.015160	0.067560	0.00991	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.23	-5.27	-28.12	4.76
8101	8063	0.017640	0.105950	0.01438	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.84	-5.09	-27.71	4.47
8063	8125	0.035290	0.086250	0.01129	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.16	-6.68	14.25	5.73
8144	8064	0.016830	0.069820	0.01185	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.77	1.86	32.95	-2.32
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.17	4.82	31.19	-4.95
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.17	4.82	31.19	-4.95
8066	8093	0.042930	0.191310	0.02805	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.06	-1.48	32.50	0.62
8142	8066	0.010640	0.047400	0.00695	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.14	-6.78	-19.10	6.28
8068	8067	0.000350	0.034340	0.00000	285.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-42.93	18.68	42.94	-17.96
8070	8067	0.000160	0.014520	0.00000	1325.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8071	8067	0.000140	0.010490	0.00000	1314.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	922.32	-94.45	-921.11	184.62
8069	8068	0.000740	0.054070	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-45.97	5.50	45.99	-4.39
8068	8083	0.003290	0.032160	0.06187	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-197.64	-0.03	198.88	5.65
8103	8069	0.010480	0.046730	0.00685	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.76	5.74	45.97	-5.50
8073	8108	0.017510	0.100030	0.01503	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.00	-10.68	-12.96	9.45
8136	8073	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.20	0.22	-38.97	-0.07
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.20	6.80	196.30	4.05
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.20	6.80	196.30	4.05
8077	8074	0.000160	0.018640	0.00000	806.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	8.02	-234.16	1.63
8078	8074	0.000290	0.019640	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	6.57	-234.09	3.60
8079	8074	0.000200	0.015300	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	7.24	-234.14	0.68
8080	8074	0.000220	0.017620	0.00000	814.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	7.15	-234.13	1.98
8076	8075	0.000990	0.040330	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-177.87	3.89	178.16	8.23
8075	8097	0.004450	0.031810	0.05799	740.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.24	-21.84	-212.29	29.61
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.49	4.33	88.93	-1.94
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.49	4.33	88.93	-1.94
8083	8082	0.000310	0.015740	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-324.78	-25.26	325.09	41.11
8087	8082	0.000080	0.008880	0.00000	1315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8088	8082	0.000080	0.005910	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	895.19	139.54	-894.59	-94.69
8155	8082	0.000160	0.003370	0.23512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-393.34	-121.62	393.59	101.96
8084	8083	0.002360	0.063050	0.00000	184.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-125.54	-9.90	125.90	19.61
8085	8084	0.000920	0.024980	0.00000	231.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.90	1.99	36.91	-1.66
8086	8085	0.001840	0.066580	0.00000	205.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.88	2.88	36.90	-1.99
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.83	1.21	20.85	-1.68
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.83	1.21	20.85	-1.68
8090	8092	0.015690	0.089610	0.01347	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.08	14.23	11.13	-15.30
8151	8090	0.013390	0.080410	0.01091	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.18	17.67	-4.13	-18.54
8091	8109	0.078880	0.192840	0.02525	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.88	3.78	-39.61	-3.28
8106	8093	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.63	-7.34	21.72	6.51
8093	8128	0.017950	0.078540	0.01196	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.13	-8.53	59.75	10.00
8095	8094	0.000410	0.030170	0.00000	317.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-172.52	-27.14	172.65	36.36
8094	8139	0.000690	0.006790	0.01307	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	189.56	27.31	-189.31	-26.18
8094	8159	0.002390	0.023360	0.04495	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.98	-86.24	64.24	84.13
8095	8140	0.010660	0.026040	0.00341	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.71	-14.46	-25.62	14.35
8096	8110	0.044800	0.107620	0.01460	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.91	0.06	44.78	0.56
8096	8153	0.012800	0.076860	0.01043	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.75	-3.22	-32.61	3.02
8098	8097	0.003730	0.100510	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.08	-1.21	63.22	5.04
8099	8097	0.003030	0.097000	0.00000	184.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	85.50	0.00	-85.29	6.72
8097	8113	0.001940	0.013860	0.02527	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	218.58	-38.15	-217.67	41.92
8138	8100	0.015820	0.038010	0.00516	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.94	33.59	29.23	-33.42
8101	8137	0.014720	0.088410	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.38	1.54	40.62	-1.32
8102	8157	0.007420	0.033090	0.00485	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.21	1.45	59.46	-0.82
8106	8105	0.000980	0.058690	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.09	-20.75	120.24	29.39
8105	8127	0.002760	0.026960	0.05188	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-120.24	-29.39	120.64	27.86
8142	8106	0.019070	0.085010	0.01247	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.50	0.44	41.83	-0.22
8128	8107	0.012230	0.053520	0.00815	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.79	-19.05	-134.60	27.78
8145	8107	0.018490	0.080860	0.01231	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.64	9.51	125.39	1.27
8153	8108	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.15	-24.25	-24.00	22.16
8109	8123	0.006270	0.035800	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.62	-6.23	28.68	6.02
8124	8110	0.009170	0.055040	0.00747	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.68	-32.81	-65.19	34.98
8111	8125	0.014740	0.088500	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.94	-10.47	-59.41	12.40
8113	8112	0.000090	0.004810	0.00000	1290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-326.62	-62.87	326.71	67.90
8115	8112	0.000710	0.045140	0.00000	273.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8116	8112	0.000240	0.012980	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00
8117	8112	0.000250	0.011180	0.00000	1034.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	227.51	69.50	-227.38	-63.65
8114	8113	0.000770	0.031550	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.85	-8.67	114.95	12.65
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.67	4.15	-213.36	-1.72
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.67	4.15	-213.36	-1.72
8121	8114	0.011480	0.078430	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.55	2.98	90.44	1.75
8118	8151	0.019240	0.115550	0.01568	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.61	-25.50	-16.45	24.89
8120	8122	0.033820	0.082680	0.01083	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.68	7.33	-4.65	-8.41
8120	8140	0.012160	0.073010	0.00991	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.36	52.21	52.99	-49.43
8120	8141	0.016600	0.068850	0.01168	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.01	3.47	-84.85	0.13
8143	8120	0.016590	0.072540	0.01105	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.17	-28.81	-70.24	31.73
8149	8123	0.004740	0.027110	0.00407	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.31	11.19	-46.20	-10.98
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-269.66	-13.15	269.73	18.61
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-269.66	-13.15	269.73	18.61
8129	8126	0.000080	0.004870	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-49.85	-657.83	69.85
8130	8126	0.000260	0.012150	0.00000	1192.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-8.92	-657.10	58.54
8131	8126	0.000100	0.006210	0.00000	1173.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-36.33	-657.75	61.77
8128	8127	0.000400	0.021780	0.00000	286.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.55	9.05	196.69	-1.12
8132	8144	0.024940	0.103450	0.01756	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.53	3.13	57.34	-1.54
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-154.50	6.63	154.65	1.44
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-154.50	6.63	154.65	1.44
8133	8147	0.007020	0.068650	0.13208	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.96	20.36	93.59	-27.84
8154	8135	0.008950	0.039910	0.00585	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.34	-24.39	77.92	26.36
8136	8145	0.010570	0.046230	0.00704	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.06	16.77	116.48	-11.26
8138	8146	0.021030	0.120140	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.03	16.46	-31.76	-16.82
8140	8139	0.000370	0.025170	0.00000	365.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-189.17	-17.10	189.31	26.18
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.40	-9.43	114.47	14.15
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.40	-9.43	114.47	14.15
8149	8148	0.002590	0.068600	0.00000	254.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.69	-1.29	108.99	9.39
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.77	12.38	71.03	-11.19
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.77	12.38	71.03	-11.19
8156	8155	0.000770	0.047530	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.73	-14.50	-45.71	15.55
8157	8156	0.001300	0.066780	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.39	-3.11	109.54	10.86
8156	8159	0.006210	0.044340	0.08084	600.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.27	3.65	156.71	-1.89
8159	8158	0.000130	0.013640	0.00000	1204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-453.98	13.85	454.23	12.67
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.41	-1.66	116.51	8.10
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.41	-1.66	116.51	8.10
];

%% bus names
mpc.bus_name = {
'ODESSA 2 0  ';
'PRESIDIO 2 0';
'O DONNELL ~1';
'O DONNELL ~2';
'BIG SPRING~8';
'BIG SPRING~9';
'VAN HORN 0  ';
'IRAAN 2 0   ';
'IRAAN 2 1   ';
'PRESIDIO 1 0';
'PRESIDIO 1 1';
'SANDERSON 0 ';
'MONAHANS 2 0';
'GRANDFALLS 0';
'MARFA 0     ';
'GARDEN CIT~1';
'ODESSA 4 0  ';
'NOTREES 0   ';
'MIDLAND 4 0 ';
'BIG SPRING~1';
'BIG SPRING~2';
'O DONNELL ~3';
'O DONNELL ~4';
'ODESSA 6 0  ';
'BIG SPRIN~14';
'BIG SPRIN~15';
'MIDLAND 2 0 ';
'COAHOMA 0   ';
'MIDLAND 3 0 ';
'ALPINE 0    ';
'FORT DAVIS 0';
'MCCAMEY 1 0 ';
'MCCAMEY 1 1 ';
'BIG SPRING~6';
'BIG SPRING~7';
'CRANE 0     ';
'ODESSA 5 0  ';
'FORT STOCK~1';
'FORT STOCK~2';
'ANDREWS 0   ';
'FORSAN 0    ';
'FORSAN 1    ';
'FORSAN 2    ';
'BIG LAKE 0  ';
'MIDLAND 5 0 ';
'OZONA 0     ';
'MONAHANS 1 0';
'MONAHANS 1 1';
'MONAHANS 1 2';
'MONAHANS 1 3';
'MONAHANS 1 4';
'MONAHANS 1 5';
'MONAHANS 1 6';
'STANTON 0   ';
'ODONNELL 0  ';
'LENORAH 0   ';
'LENORAH 1   ';
'IRAAN 3 0   ';
'IRAAN 3 1   ';
'IRAAN 3 2   ';
'BIG SPRIN~10';
'BIG SPRIN~11';
'BIG SPRIN~12';
'ODESSA 3 0  ';
'BIG SPRING~4';
'BIG SPRING~5';
'BIG SPRIN~13';
'MIDLAND 1 0 ';
'IRAAN 1 0   ';
'IRAAN 1 1   ';
'ODESSA 1 0  ';
'ODESSA 1 1  ';
'ODESSA 1 2  ';
'ODESSA 1 3  ';
'ODESSA 1 4  ';
'ODESSA 1 5  ';
'ODESSA 1 6  ';
'ODESSA 1 7  ';
'ODESSA 1 8  ';
'ODESSA 1 9  ';
'ODESSA 1 10 ';
'FORT STOCK~3';
'FORT STOCK~4';
'BIG SPRING~3';
'KERMIT 0    ';
'PECOS 0     ';
'SHEFFIELD 0 ';
'MCCAMEY 2 0 ';
'LAMESA 0    ';
'GOLDSMITH 0 ';
'RALLS 2 0   ';
'PARIS 3 0   ';
'SAVOY 0     ';
'SAVOY 1     ';
'SAVOY 2     ';
'SAVOY 3     ';
'SAVOY 4     ';
'HONEY GROV~1';
'MEMPHIS 0   ';
'IOWA PARK 0 ';
'VERNON 2 0  ';
'PANHANDLE ~2';
'PANHANDLE ~3';
'PANHANDLE ~4';
'CHILDRESS 0 ';
'FORESTBURG 0';
'SHERMAN 3 0 ';
'PANHANDLE ~7';
'PANHANDLE ~8';
'PANHANDLE ~9';
'WICHITA F~12';
'PARIS 2 0   ';
'PARIS 2 1   ';
'PARIS 2 2   ';
'PARIS 2 3   ';
'WICHITA F~10';
'WHEELER 0   ';
'DEPORT 0    ';
'WICHITA FA~9';
'SILVERTON 0 ';
'BONHAM 0    ';
'MATADOR 0   ';
'ARTHUR CIT~1';
'LEONARD 0   ';
'GORDONVILL~1';
'KNOX CITY 0 ';
'WICHITA F~13';
'LINDSAY 0   ';
'ECTOR 0     ';
'SUNSET 0    ';
'CLARKSVILL~1';
'PANHANDLE ~5';
'PANHANDLE ~6';
'SADLER 0    ';
'WHITESBORO 0';
'SHEPPARD A~1';
'POTTSBORO 0 ';
'BELLS 0     ';
'CROSBYTON 0 ';
'ELECTRA 0   ';
'PATTONVILL~1';
'HENRIETTA 0 ';
'PANHANDLE~13';
'BOWIE 0     ';
'WICHITA FA~1';
'WICHITA FA~2';
'WICHITA FA~3';
'WICHITA FA~4';
'WHITE DEER 0';
'WHITE DEER 1';
'ROXTON 0    ';
'VERNON 1 0  ';
'VERNON 1 1  ';
'DENISON 2 0 ';
'SUMNER 0    ';
'GAINESVILL~1';
'ASPERMONT 0 ';
'WICHITA F~11';
'WINDTHORST 0';
'HOWE 0      ';
'ARCHER 2 0  ';
'ARCHER 2 1  ';
'COLLINSVIL~1';
'JAYTON 0    ';
'JAYTON 1    ';
'JAYTON 2    ';
'JAYTON 3    ';
'MUENSTER 1 0';
'MUENSTER 1 1';
'PADUCAH 0   ';
'NOCONA 0    ';
'DODD CITY 0 ';
'WICHITA FA~5';
'WICHITA FA~6';
'WICHITA FA~7';
'WICHITA FA~8';
'MONTAGUE 0  ';
'SPUR 0      ';
'ARCHER 1 0  ';
'ARCHER 1 1  ';
'ANNONA 0    ';
'SEYMOUR 0   ';
'DENISON 1 0 ';
'PANHANDLE~10';
'PANHANDLE~11';
'PANHANDLE~12';
'RALLS 1 0   ';
'RALLS 1 1   ';
'RALLS 1 2   ';
'RALLS 1 3   ';
'RALLS 1 4   ';
'SHERMAN 1 0 ';
'SHERMAN 1 1 ';
'SHERMAN 1 2 ';
'SHERMAN 1 3 ';
'SHERMAN 1 4 ';
'WHITEWRIGH~1';
'SHERMAN 2 0 ';
'ROCHESTER 0 ';
'BURKBURNET~1';
'MUENSTER 2 0';
'ARCHER CIT~1';
'PETROLIA 0  ';
'PARIS 1 0   ';
'PARIS 1 1   ';
'PARIS 1 2   ';
'PARIS 1 3   ';
'PARIS 1 4   ';
'PARIS 1 5   ';
'PARIS 1 6   ';
'PARIS 1 7   ';
'BAGWELL 0   ';
'TELEPHONE 0 ';
'PANHANDLE ~1';
'VAN ALSTYN~1';
'TIOGA 0     ';
'VALLEY VIE~1';
'MIAMI 0     ';
'MIAMI 1     ';
'TRENTON 0   ';
'HASKELL 0   ';
'HASKELL 1   ';
'HASKELL 2   ';
'SAINT JO 0  ';
'KERRVILLE 0 ';
'KERRVILLE 1 ';
'SWEETWATER~4';
'SWEETWATER~5';
'LEAKEY 0    ';
'HAMLIN 0    ';
'MERKEL 3 0  ';
'COLEMAN 0   ';
'SONORA 0    ';
'CAMP WOOD 0 ';
'LLANO 0     ';
'WILLOW CIT~1';
'ABILENE 4 0 ';
'KINGSLAND 0 ';
'ROSCOE 6 0  ';
'BLACKWELL 0 ';
'BLACKWELL 1 ';
'CHRISTOVAL 0';
'CHRISTOVAL 1';
'CHRISTOVAL 2';
'LUEDERS 0   ';
'COLORADO C~1';
'STAMFORD 0  ';
'ELDORADO 0  ';
'SAN SABA 0  ';
'ABILENE 2 0 ';
'ABILENE 2 1 ';
'ABILENE 2 2 ';
'LOMETA 0    ';
'SAN ANGELO~1';
'TUSCOLA 0   ';
'ABILENE 7 0 ';
'SNYDER 1 0  ';
'SNYDER 1 1  ';
'CHEROKEE 0  ';
'RICHLAND S~1';
'ROSCOE 2 0  ';
'ROSCOE 2 1  ';
'ROSCOE 2 2  ';
'BALLINGER 0 ';
'SILVER 0    ';
'SILVER 1    ';
'SILVER 2    ';
'SILVER 3    ';
'SILVER 4    ';
'ROSCOE 5 0  ';
'ROSCOE 5 1  ';
'ROSCOE 5 2  ';
'ANSON 0     ';
'DEL RIO 0   ';
'DEL RIO 1   ';
'HUNT 0      ';
'WINGATE 0   ';
'WINGATE 1   ';
'WINGATE 2   ';
'WINGATE 3   ';
'WINGATE 4   ';
'STERLING C~1';
'STERLING C~2';
'STERLING C~3';
'STERLING C~4';
'STERLING C~5';
'STERLING C~6';
'ROSCOE 4 0  ';
'ROSCOE 4 1  ';
'BRADY 0     ';
'TRENT 1 0   ';
'TRENT 1 1   ';
'OVALO 0     ';
'NOLAN 0     ';
'NOLAN 1     ';
'MILES 0     ';
'BRACKETTVI~3';
'BRACKETTVI~4';
'MASON 0     ';
'BRACKETTVI~5';
'ABILENE 6 0 ';
'HERMLEIGH 0 ';
'HERMLEIGH 1 ';
'HERMLEIGH 2 ';
'HERMLEIGH 3 ';
'MERKEL 1 0  ';
'MERKEL 1 1  ';
'MERKEL 1 2  ';
'LORAINE 1 0 ';
'LORAINE 1 1 ';
'LORAINE 1 2 ';
'ABILENE 1 0 ';
'ABILENE 1 1 ';
'ABILENE 1 2 ';
'ABILENE 1 3 ';
'ABILENE 1 4 ';
'ROCKSPRING~1';
'MERKEL 2 0  ';
'MERKEL 2 1  ';
'FLUVANNA 2 0';
'FLUVANNA 2 1';
'FLUVANNA 2 2';
'DYESS AFB 0 ';
'HAWLEY 0    ';
'BUCHANAN D~4';
'ABILENE 3 0 ';
'SWEETWATER~6';
'BUCHANAN D~1';
'BUCHANAN D~2';
'BUCHANAN D~3';
'INGRAM 0    ';
'KEMPNER 0   ';
'FLUVANNA 1 0';
'FLUVANNA 1 1';
'STERLING C~7';
'STERLING C~8';
'STERLING C~9';
'SAN ANGELO~2';
'ROTAN 0     ';
'SYNDER 0    ';
'SYNDER 1    ';
'SYNDER 2    ';
'BRACKETTVI~1';
'BRACKETTVI~2';
'ROSCOE 1 0  ';
'ROSCOE 1 1  ';
'UVALDE 0    ';
'FREDERICKS~1';
'ABILENE 5 0 ';
'SABINAL 0   ';
'SWEETWATER~2';
'LORAINE 2 0 ';
'ROSCOE 3 0  ';
'SAN ANGELO~3';
'TUSOCOLA 0  ';
'EDEN 0      ';
'SNYDER 2 0  ';
'SNYDER 2 1  ';
'SNYDER 2 2  ';
'SNYDER 2 3  ';
'SWEETWATER~1';
'MENARD 0    ';
'WINTERS 0   ';
'GOLDSBORO 0 ';
'SWEETWATER~3';
'GOODFELLOW~1';
'SANTA ANNA 0';
'ROWENA 0    ';
'TRENT 2 0   ';
'JUNCTION 0  ';
'LAMPASAS 0  ';
'LAUGHLIN A~1';
'EDINBURG 3 0';
'LAREDO 7 0  ';
'LAREDO 7 1  ';
'BRUNI 2 0   ';
'MCALLEN 2 0 ';
'POTEET 0    ';
'SARITA 3 0  ';
'SARITA 3 1  ';
'HEBBRONVIL~1';
'PROGRESO 0  ';
'EDINBURG 2 0';
'EAGLE PASS 0';
'EAGLE PASS 1';
'CHARLOTTE 0 ';
'CORPUS CH~24';
'WOODSBORO 0 ';
'MERCEDES 0  ';
'CORPUS CH~13';
'EDCOUCH 0   ';
'ENCINAL 0   ';
'MOORE 0     ';
'CHRISTINE 0 ';
'CHRISTINE 1 ';
'CHRISTINE 2 ';
'MCALLEN 3 0 ';
'FANNIN 0    ';
'FANNIN 1    ';
'FANNIN 2    ';
'SAN YGNACI~1';
'KINGSVILLE 0';
'LAREDO 6 0  ';
'HIDALGO 0   ';
'CORPUS CH~15';
'CRYSTAL CI~1';
'SINTON 0    ';
'BEEVILLE 0  ';
'MISSION 4 0 ';
'MISSION 4 1 ';
'SAN JUAN 0  ';
'SAN JUAN 1  ';
'FALCON HEI~5';
'FALCON HEI~1';
'FALCON HEI~2';
'FALCON HEI~3';
'FALCON HEI~4';
'LA JOYA 0   ';
'SEBASTIAN ~2';
'SEBASTIAN ~3';
'BISHOP 0    ';
'BISHOP 1    ';
'ARMSTRONG ~4';
'SKIDMORE 0  ';
'CORPUS CH~29';
'GREGORY 0   ';
'GREGORY 1   ';
'GREGORY 2   ';
'GREGORY 3   ';
'GREGORY 4   ';
'GREGORY 5   ';
'GREGORY 6   ';
'GREGORY 7   ';
'CORPUS CH~16';
'CORPUS CH~17';
'WESLACO 0   ';
'HARLINGEN ~1';
'ELSA 0      ';
'CORPUS CH~14';
'BROWNSVILL~3';
'BROWNSVILL~4';
'CORPUS CHR~7';
'MISSION 1 0 ';
'MISSION 1 1 ';
'MISSION 1 2 ';
'MISSION 1 3 ';
'MISSION 1 4 ';
'CORPUS CH~28';
'MISSION 3 0 ';
'CORPUS CH~18';
'CORPUS CH~19';
'CORPUS CH~20';
'CORPUS CH~21';
'CORPUS CH~22';
'CORPUS CH~23';
'RIO HONDO 0 ';
'CORPUS CH~25';
'PHARR 0     ';
'SANTA ROSA~1';
'SANTA ROSA~2';
'SANTA ROSA~3';
'SANTA ROSA~4';
'SANTA ROSA~5';
'SANTA ROSA~6';
'SANTA ROSA~7';
'SANTA ROSA~8';
'SANTA ROSA~9';
'SANTA ROS~10';
'ODEM 0      ';
'CORPUS CH~10';
'LAREDO 3 0  ';
'OLMITO 0    ';
'EDINBURG 1 0';
'TAFT 2 0    ';
'TAFT 2 1    ';
'PORT ISABE~1';
'DONNA 0     ';
'INGLESIDE 0 ';
'CORPUS CHR~8';
'LOS FRESNO~1';
'HARLINGEN ~2';
'RIVIERA 0   ';
'LAREDO 1 0  ';
'LAREDO 1 1  ';
'LAREDO 1 2  ';
'LAREDO 1 3  ';
'JOURDANTON 0';
'GEORGE WES~1';
'ROMA 0      ';
'CORPUS CHR~9';
'SANTA MARI~1';
'MCALLEN 1 0 ';
'CORPUS CH~27';
'FALFURRIAS 0';
'PETTUS 0    ';
'BROWNSVILL~5';
'ALICE 0     ';
'RIO GRANDE~1';
'PREMONT 0   ';
'FREER 0     ';
'PEARSALL 0  ';
'PEARSALL 1  ';
'PEARSALL 2  ';
'PEARSALL 3  ';
'PEARSALL 4  ';
'PEARSALL 5  ';
'PEARSALL 6  ';
'PEARSALL 7  ';
'SANDIA 0    ';
'SARITA 1 0  ';
'SARITA 1 1  ';
'SARITA 1 2  ';
'DILLEY 0    ';
'ORANGE GRO~1';
'PORTLAND 0  ';
'LAREDO 4 0  ';
'LAREDO 4 1  ';
'THREE RIVE~1';
'ROCKPORT 0  ';
'CORPUS CH~12';
'ARMSTRONG ~1';
'ARMSTRONG ~2';
'ARMSTRONG ~3';
'PENITAS 0   ';
'SULLIVAN C~1';
'CORPUS CH~26';
'MISSION 2 0 ';
'CORPUS CHR~1';
'CORPUS CHR~2';
'CORPUS CHR~3';
'CORPUS CHR~4';
'CORPUS CHR~5';
'CORPUS CHR~6';
'GRULLA 0    ';
'SARITA 2 0  ';
'SARITA 2 1  ';
'HARGILL 0   ';
'CORPUS CH~11';
'MATHIS 0    ';
'ARANSAS PA~1';
'SAN BENITO 0';
'PLEASANTON 0';
'REFUGIO 0   ';
'LYTLE 0     ';
'LAREDO 2 0  ';
'BRUNI 1 0   ';
'BRUNI 1 1   ';
'GOLIAD 0    ';
'SAN DIEGO 0 ';
'PORT ARANS~1';
'TAFT 1 0    ';
'TAFT 1 1    ';
'SAN PERLIT~1';
'SAN PERLIT~2';
'ZAPATA 0    ';
'SANTA ROS~11';
'COTULLA 0   ';
'QUEMADO 0   ';
'CARRIZO SP~1';
'LAREDO 5 0  ';
'RAYMONDVIL~1';
'BROWNSVILL~1';
'BROWNSVILL~2';
'SEBASTIAN ~1';
'OILTON 0    ';
'OILTON 1    ';
'OILTON 2    ';
'GARLAND 5 0 ';
'KERENS 0    ';
'LIPAN 0     ';
'DALLAS 24 0 ';
'DENTON 4 0  ';
'ALBANY 2 0  ';
'DALLAS 21 0 ';
'PLANO 2 0   ';
'THORNTON 0  ';
'DENTON 5 0  ';
'EARLY 0     ';
'DECATUR 0   ';
'KELLER 2 0  ';
'KELLER 2 1  ';
'PONDER 0    ';
'JACKSBORO ~1';
'JACKSBORO ~2';
'JACKSBORO ~3';
'ALEDO 1 0   ';
'ALEDO 1 1   ';
'ALEDO 1 2   ';
'GATESVILLE~4';
'CLEBURNE 2 0';
'FORT WORTH~6';
'FORT WORT~16';
'FORT WORTH~1';
'TROY 0      ';
'SPRINGTOWN 0';
'PRINCETON 0 ';
'DALLAS 27 0 ';
'DALLAS 1 0  ';
'DALLAS 1 1  ';
'DALLAS 1 2  ';
'DALLAS 1 3  ';
'DALLAS 1 4  ';
'DALLAS 1 5  ';
'DALLAS 1 6  ';
'DALLAS 1 7  ';
'DALLAS 1 8  ';
'DALLAS 1 9  ';
'ROYSE CITY 0';
'BOYD 0      ';
'STEPHENVIL~1';
'STEPHENVIL~2';
'MANSFIELD 0 ';
'MANSFIELD 1 ';
'GREENVILLE~1';
'GREENVILLE~2';
'GREENVILLE~3';
'GREENVILLE~4';
'PLANO 4 0   ';
'GROESBECK 0 ';
'GRAHAM 0    ';
'GRAHAM 1    ';
'GRAHAM 2    ';
'GRAHAM 3    ';
'MABANK 2 0  ';
'MABANK 2 1  ';
'MABANK 2 2  ';
'MABANK 2 3  ';
'ARLINGTON ~1';
'ARLINGTON ~2';
'ARLINGTON ~3';
'ARLINGTON ~4';
'ARLINGTON ~5';
'ARLINGTON ~6';
'ARLINGTON ~7';
'DALLAS 41 0 ';
'WACO 3 0    ';
'DALLAS 19 0 ';
'BANGS 0     ';
'PROSPER 0   ';
'EVANT 0     ';
'TERRELL 1 0 ';
'TERRELL 1 1 ';
'AUBREY 0    ';
'WACO 4 0    ';
'LORENA 0    ';
'FORT HOOD 0 ';
'ARLINGTON~13';
'MCKINNEY 3 0';
'MCKINNEY 3 1';
'DALLAS 38 0 ';
'ARLINGTON~17';
'MILFORD 0   ';
'CLIFTON 1 0 ';
'CLIFTON 1 1 ';
'DALLAS 15 0 ';
'FROST 0     ';
'GRANDVIEW 0 ';
'HASLET 0    ';
'BARDWELL 0  ';
'LAKE DALLA~1';
'PLANO 1 0   ';
'EULESS 2 0  ';
'FORT WORT~17';
'FLOWER MOU~2';
'DALLAS 11 0 ';
'COMANCHE 0  ';
'RICHARDSON~2';
'RICHARDSON~3';
'FORT WORT~28';
'IRVING 1 0  ';
'IRVING 1 1  ';
'IRVING 1 2  ';
'DALLAS 44 0 ';
'LANCASTER ~1';
'PALO PINTO~8';
'ADDISON 0   ';
'HICO 0      ';
'KRUM 0      ';
'KAUFMAN 0   ';
'CADDO MILL~1';
'PLANO 7 0   ';
'FORT WORT~25';
'BAIRD 0     ';
'PERRIN 0    ';
'BROWNWOOD 0 ';
'BROWNWOOD 1 ';
'DALLAS 6 0  ';
'MARLIN 0    ';
'MARLIN 1    ';
'ARLINGTON~14';
'DALLAS 8 0  ';
'JONESBORO 0 ';
'DALLAS 33 0 ';
'GOLDTHWAIT~6';
'PLANO 5 0   ';
'BELTON 0    ';
'BELTON 1    ';
'TOLAR 0     ';
'BRECKENRID~1';
'EASTLAND 0  ';
'COOPER 0    ';
'WACO 1 0    ';
'WACO 1 1    ';
'DALLAS 42 0 ';
'GATESVILLE~1';
'ANNA 0      ';
'MOODY 0     ';
'FORT WORT~12';
'WACO 6 0    ';
'GRAND PRAI~1';
'ROWLETT 2 0 ';
'PLANO 6 0   ';
'IRVING 5 0  ';
'DALLAS 7 0  ';
'BRYSON 2 0  ';
'MORGAN 0    ';
'SACHSE 0    ';
'PARADISE 0  ';
'RIO VISTA 0 ';
'STRAWN 0    ';
'May-00      ';
'DESOTO 0    ';
'MESQUITE 2 0';
'ROSEBUD 0   ';
'DENTON 2 0  ';
'DALLAS 4 0  ';
'AXTELL 0    ';
'NOLANVILLE 0';
'DENTON 1 0  ';
'DENTON 1 1  ';
'DENTON 1 2  ';
'DENTON 1 3  ';
'DALLAS 39 0 ';
'DUBLIN 1 0  ';
'DUBLIN 1 1  ';
'MERTENS 0   ';
'WEATHERFOR~1';
'PLANO 3 0   ';
'MALONE 0    ';
'DENTON 3 0  ';
'GRAFORD 0   ';
'ARLINGTON~16';
'ROCKWALL 1 0';
'CORSICANA ~2';
'CORSICANA ~3';
'GARLAND 2 0 ';
'GATESVILLE~2';
'CARROLLTON~3';
'FORT WORT~19';
'RHOME 0     ';
'VENUS 0     ';
'OLNEY 2 0   ';
'CARROLLTON~1';
'DALLAS 20 0 ';
'GORDON 0    ';
'MERIDIAN 0  ';
'KILLEEN 4 0 ';
'KILLEEN 4 1 ';
'DUNCANVILL~1';
'ARGYLE 0    ';
'BRYSON 1 0  ';
'BRYSON 1 1  ';
'BRYSON 1 2  ';
'FORT WORTH~4';
'MINERAL WE~1';
'COOLIDGE 0  ';
'RICE 0      ';
'DALLAS 35 0 ';
'POOLVILLE 0 ';
'POOLVILLE 1 ';
'POOLVILLE 2 ';
'POOLVILLE 3 ';
'POOLVILLE 4 ';
'WALNUT SPR~1';
'BEDFORD 2 0 ';
'HUBBARD 0   ';
'FERRIS 0    ';
'GARLAND 4 0 ';
'DALLAS 32 0 ';
'PILOT POIN~1';
'FORT WORT~26';
'NORTH RICH~2';
'JUSTIN 0    ';
'SCURRY 0    ';
'SANGER 0    ';
'KILLEEN 1 0 ';
'MABANK 1 0  ';
'MEXIA 0     ';
'CARROLLTON~2';
'NEVADA 0    ';
'ZEPHYR 0    ';
'TERRELL 2 0 ';
'DALLAS 14 0 ';
'DALLAS 13 0 ';
'DALLAS 28 0 ';
'HAMILTON 0  ';
'ARLINGTON~15';
'EULESS 1 0  ';
'FRISCO 1 0  ';
'SALADO 0    ';
'OLNEY 1 0   ';
'OLNEY 1 1   ';
'OLNEY 1 2   ';
'GOLDTHWAIT~1';
'GOLDTHWAIT~2';
'GOLDTHWAIT~3';
'GOLDTHWAIT~4';
'GOLDTHWAIT~5';
'FORT WORT~15';
'GRAPEVINE 0 ';
'GLEN ROSE ~5';
'KOPPERL 0   ';
'BEDFORD 1 0 ';
'FORT WORT~22';
'DALLAS 5 0  ';
'GRAND PRAI~2';
'DALLAS 22 0 ';
'FLOWER MOU~1';
'ROANOKE 0   ';
'MILLSAP 0   ';
'FORRESTON 0 ';
'ITALY 0     ';
'FORNEY 0    ';
'LAVON 0     ';
'GLEN ROSE ~1';
'GLEN ROSE ~2';
'GLEN ROSE ~3';
'GLEN ROSE ~4';
'DE LEON 0   ';
'KELLER 1 0  ';
'CEDAR HILL 0';
'MC GREGOR 0 ';
'COMMERCE 0  ';
'MIDLOTHIAN~3';
'WEST 0      ';
'BARTLETT 0  ';
'DALLAS 16 0 ';
'COPPELL 0   ';
'WILMER 0    ';
'DAWSON 0    ';
'MART 0      ';
'LITTLE ELM 0';
'TEMPLE 2 0  ';
'TEMPLE 1 0  ';
'TEMPLE 1 1  ';
'TEMPLE 1 2  ';
'TEMPLE 1 3  ';
'TEMPLE 1 4  ';
'QUINLAN 0   ';
'CHICO 0     ';
'DUBLIN 2 0  ';
'ARLINGTON~10';
'WOLFE CITY 0';
'DALLAS 26 0 ';
'WHITNEY 0   ';
'FORT WORT~18';
'FORT WORT~20';
'JOSHUA 0    ';
'DALLAS 12 0 ';
'MCKINNEY 1 0';
'MCKINNEY 1 1';
'MCKINNEY 1 2';
'MCKINNEY 1 3';
'MCKINNEY 1 4';
'MCKINNEY 1 5';
'MCKINNEY 1 6';
'MCKINNEY 1 7';
'MCKINNEY 1 8';
'ALLEN 1 0   ';
'ALLEN 1 1   ';
'ALEDO 2 0   ';
'THE COLONY 0';
'SUNNYVALE 0 ';
'DALLAS 10 0 ';
'FORT WORT~24';
'DALLAS 30 0 ';
'AZLE 0      ';
'HUTCHINS 0  ';
'VALLEY MIL~1';
'DENTON 6 0  ';
'MESQUITE 3 0';
'GRANBURY 1 0';
'GRANBURY 1 1';
'GRANBURY 1 2';
'GRANBURY 1 3';
'GRANBURY 1 4';
'DALLAS 2 0  ';
'DALLAS 2 1  ';
'DALLAS 2 2  ';
'DALLAS 2 3  ';
'DALLAS 2 4  ';
'MOUNT CALM 0';
'RIESEL 2 0  ';
'DALLAS 17 0 ';
'ARLINGTON~12';
'CELINA 0    ';
'FORT WORTH~8';
'RED OAK 0   ';
'CLYDE 0     ';
'IRVING 2 0  ';
'ROWLETT 1 0 ';
'JACKSBORO ~4';
'GRANBURY 3 0';
'SOUTHLAKE 0 ';
'DALLAS 29 0 ';
'LEWISVILLE~1';
'LEWISVILLE~2';
'LEWISVILLE~3';
'DALLAS 36 0 ';
'HILLSBORO 0 ';
'FORT WORTH~7';
'CISCO 0     ';
'ITASCA 0    ';
'LANCASTER ~2';
'GARLAND 1 0 ';
'GARLAND 1 1 ';
'DALLAS 9 0  ';
'DUNCANVILL~2';
'MESQUITE 1 0';
'MAYPEARL 0  ';
'GARLAND 3 0 ';
'ALLEN 2 0   ';
'RIESEL 1 0  ';
'RIESEL 1 1  ';
'RIESEL 1 2  ';
'BRIDGEPORT 0';
'BRIDGEPORT 1';
'BRIDGEPORT 2';
'BRIDGEPORT 3';
'BRIDGEPORT 4';
'BRIDGEPORT 5';
'BRIDGEPORT 6';
'BRIDGEPORT 7';
'BRIDGEPORT 8';
'LEWISVILLE~4';
'SEAGOVILLE 0';
'DALLAS 31 0 ';
'HALTOM CIT~1';
'BALCH SPRI~1';
'FORT WORTH~5';
'DALLAS 43 0 ';
'KILLEEN 2 0 ';
'WACO 5 0    ';
'FORT WORT~29';
'ENNIS 0     ';
'ENNIS 1     ';
'ENNIS 2     ';
'ENNIS 3     ';
'DALLAS 3 0  ';
'DALLAS 3 1  ';
'RICHARDSON~1';
'FORT WORT~14';
'WACO 2 0    ';
'WACO 2 1    ';
'ROGERS 0    ';
'ROGERS 1    ';
'ROGERS 2    ';
'CHINA SPRI~1';
'ALBANY 1 0  ';
'ALBANY 1 1  ';
'ALBANY 1 2  ';
'ALBANY 1 3  ';
'ALBANY 1 4  ';
'ALBANY 1 5  ';
'MCKINNEY 2 0';
'GRANBURY 2 0';
'GRANBURY 2 1';
'GRANBURY 2 2';
'GRANBURY 2 3';
'GRANBURY 2 4';
'GRANBURY 2 5';
'CLIFTON 2 0 ';
'FARMERSVIL~1';
'ARLINGTON ~8';
'KILLEEN 3 0 ';
'KILLEEN 3 1 ';
'WYLIE 0     ';
'PALO PINTO~1';
'PALO PINTO~2';
'PALO PINTO~3';
'PALO PINTO~4';
'PALO PINTO~5';
'PALO PINTO~6';
'PALO PINTO~7';
'FORT WORTH~2';
'JOSEPHINE 0 ';
'LEWSIVILLE 0';
'LEWSIVILLE 1';
'LEWSIVILLE 2';
'DALLAS 40 0 ';
'KEMP 0      ';
'WAXAHACHIE~2';
'HURST 0     ';
'FORT WORT~10';
'WEATHERFOR~2';
'ROCKWALL 2 0';
'WEATHERFOR~3';
'FORT WORT~23';
'NEWARK 0    ';
'SANTO 0     ';
'DALLAS 18 0 ';
'ELM MOTT 0  ';
'FORT WORTH~9';
'WAXAHACHIE~1';
'ARLINGTON~11';
'FORT WORT~13';
'FORT WORT~27';
'FORT WORTH~3';
'MIDLOTHIAN~1';
'MIDLOTHIAN~2';
'HEWITT 0    ';
'ARLINGTON ~9';
'GRAND PRAI~3';
'GRAND PRAI~4';
'MELISSA 0   ';
'COPPERAS C~1';
'COPPERAS C~2';
'CLEBURNE 1 0';
'GREENVILLE~5';
'ALVORD 0    ';
'GORMAN 0    ';
'COLLEYVILL~1';
'HOLLAND 0   ';
'HOLLAND 1   ';
'HOLLAND 2   ';
'TEMPLE 3 0  ';
'DALLAS 34 0 ';
'IRVING 4 0  ';
'FRISCO 2 0  ';
'FRISCO 2 1  ';
'GATESVILLE~3';
'DALLAS 25 0 ';
'DALLAS 37 0 ';
'FORT WORT~11';
'WOODWAY 0   ';
'MINGUS 0    ';
'THROCKMORT~1';
'NEMO 0      ';
'ABBOTT 0    ';
'ALVARADO 0  ';
'CORSICANA ~1';
'HARKER HEI~1';
'IRVING 3 0  ';
'BURLESON 0  ';
'BURLESON 1  ';
'FORT WORT~21';
'DALLAS 23 0 ';
'NORTH RICH~1';
'CROSS PLAI~1';
'BLOOMING G~1';
'CONVERSE 0  ';
'SAN ANTON~63';
'BASTROP 0   ';
'BASTROP 1   ';
'BASTROP 2   ';
'BASTROP 3   ';
'BASTROP 4   ';
'BASTROP 5   ';
'BASTROP 6   ';
'BASTROP 7   ';
'MARION 2 0  ';
'PAIGE 0     ';
'SAN ANTON~59';
'WAELDER 0   ';
'ATASCOSA 0  ';
'SAN ANTON~57';
'CIBOLO 0    ';
'AUSTIN 6 0  ';
'AUSTIN 25 0 ';
'HORSESHOE ~1';
'LEANDER 1 0 ';
'LEANDER 1 1 ';
'LEANDER 1 2 ';
'AUSTIN 10 0 ';
'SAN ANTON~44';
'SAN ANTON~68';
'ELGIN 0     ';
'AUSTIN 31 0 ';
'RUNGE 0     ';
'YOAKUM 0    ';
'YOAKUM 1    ';
'AUSTIN 37 0 ';
'PFLUGERVIL~1';
'PFLUGERVIL~2';
'PFLUGERVIL~3';
'SAN ANTON~12';
'SAN ANTON~13';
'AUSTIN 3 0  ';
'AUSTIN 3 1  ';
'AUSTIN 3 2  ';
'AUSTIN 3 3  ';
'AUSTIN 3 4  ';
'SAN ANTON~67';
'SAN ANTON~20';
'SAN ANTON~21';
'SAN ANTON~22';
'SAN ANTON~23';
'SAN ANTON~24';
'SAN ANTON~25';
'SAN ANTON~26';
'SAN ANTON~27';
'SAN ANTON~28';
'SAN ANTON~29';
'SAN ANTON~30';
'BERGHEIM 0  ';
'NEW BRAUNF~9';
'NEW BRAUN~10';
'NEW BRAUN~11';
'D HANIS 0   ';
'SAN ANTON~36';
'AUSTIN 7 0  ';
'BRENHAM 0   ';
'BRENHAM 1   ';
'BRENHAM 2   ';
'BERTRAM 0   ';
'MARION 1 0  ';
'MARION 1 1  ';
'MARION 1 2  ';
'MARION 1 3  ';
'MARION 1 4  ';
'MARION 1 5  ';
'MARION 1 6  ';
'MARION 1 7  ';
'MARION 1 8  ';
'LA GRANGE 0 ';
'LA GRANGE 1 ';
'LA GRANGE 2 ';
'LA GRANGE 3 ';
'LA GRANGE 4 ';
'LA GRANGE 5 ';
'MARBLE FAL~1';
'MARBLE FAL~2';
'MARBLE FAL~3';
'ROUND ROCK~1';
'ROUND ROCK~2';
'ROUND ROCK~3';
'ROUND ROCK~4';
'ROUND ROCK~5';
'ROUND ROCK~6';
'ROUND ROCK~7';
'WIMBERLEY 0 ';
'GONZALES 0  ';
'SAN ANTON~11';
'SAN ANTON~15';
'HUTTO 0     ';
'LULING 0    ';
'SAN ANTON~32';
'AUSTIN 12 0 ';
'SAN ANTON~16';
'ADKINS 0    ';
'WINCHESTER 0';
'WINCHESTER 1';
'WINCHESTER 2';
'WINCHESTER 3';
'WINCHESTER 4';
'WINCHESTER 5';
'ROCKDALE 1 0';
'ROCKDALE 1 1';
'ROCKDALE 1 2';
'ROCKDALE 1 3';
'ROCKDALE 1 4';
'NATALIA 0   ';
'AUSTIN 20 0 ';
'SAN ANTON~60';
'SAN ANTON~69';
'TAYLOR 0    ';
'SMITHVILLE 0';
'CEDAR PARK 0';
'CEDAR PARK 1';
'CEDAR PARK 2';
'SAN ANTON~37';
'HALLETTSVI~1';
'AUSTIN 5 0  ';
'NEW BRAUN~12';
'SUTHERLAND~1';
'AUSTIN 34 0 ';
'CAMERON 0   ';
'SAN ANTON~49';
'MEDINA 0    ';
'MANCHACA 0  ';
'SPRING BRA~1';
'AUSTIN 19 0 ';
'FLATONIA 0  ';
'GRANGER 0   ';
'FAYETTEVIL~1';
'GEORGETOWN~2';
'AUSTIN 35 0 ';
'PIPE CREEK 0';
'RED ROCK 0  ';
'JARRELL 0   ';
'SAN ANTONI~1';
'SAN ANTONI~2';
'SAN ANTONI~3';
'SAN ANTONI~4';
'SAN ANTONI~5';
'SAN ANTONI~6';
'SAN ANTONI~7';
'SAN ANTONI~8';
'SAN ANTONI~9';
'SAN ANTON~50';
'SCHULENBUR~1';
'SAN ANTON~33';
'SAN ANTON~34';
'DRIPPING S~1';
'SAN ANTON~38';
'MARBLE FA~11';
'BOERNE 1 0  ';
'WASHINGTON 0';
'SCHERTZ 0   ';
'AUSTIN 8 0  ';
'SEGUIN 1 0  ';
'SEGUIN 1 1  ';
'SEGUIN 1 2  ';
'SEGUIN 1 3  ';
'SEGUIN 1 4  ';
'SEGUIN 1 5  ';
'SEGUIN 1 6  ';
'SAN ANTON~62';
'SAN ANTON~75';
'SAN ANTON~76';
'SAN ANTON~77';
'CUERO 2 0   ';
'CUERO 2 1   ';
'SAN ANTON~10';
'AUSTIN 16 0 ';
'AUSTIN 39 0 ';
'SAN ANTON~73';
'SAN ANTON~74';
'SAN ANTON~58';
'LA VERNIA 0 ';
'MANOR 0     ';
'SAN ANTON~54';
'GIDDINGS 0  ';
'AUSTIN 32 0 ';
'AUSTIN 38 0 ';
'AUSTIN 30 0 ';
'AUSTIN 28 0 ';
'COLUMBUS 0  ';
'COLUMBUS 1  ';
'SHINER 0    ';
'SAN ANTON~42';
'CALDWELL 0  ';
'CALDWELL 1  ';
'AUSTIN 18 0 ';
'INDUSTRY 0  ';
'DALE 0      ';
'SAN ANTON~51';
'SAN ANTON~52';
'SAN ANTON~53';
'SAN ANTON~19';
'SAN ANTON~47';
'MARTINDALE 0';
'SAN ANTON~18';
'SAN ANTON~35';
'AUSTIN 29 0 ';
'LEXINGTON 0 ';
'LEANDER 2 0 ';
'AUSTIN 15 0 ';
'MICO 0      ';
'MARBLE FAL~4';
'MARBLE FAL~5';
'MARBLE FAL~6';
'MARBLE FAL~7';
'MARBLE FAL~8';
'MARBLE FAL~9';
'MARBLE FA~10';
'AUSTIN 36 0 ';
'LOCKHART 0  ';
'AUSTIN 17 0 ';
'SAN ANTON~14';
'FALLS CITY 0';
'AUSTIN 27 0 ';
'AUSTIN 27 1 ';
'AUSTIN 23 0 ';
'SAN ANTON~39';
'BLANCO 0    ';
'AUSTIN 24 0 ';
'SAN MARCOS 0';
'SAN MARCOS 1';
'SAN MARCOS 2';
'BUDA 0      ';
'DEL VALLE 0 ';
'AUSTIN 4 0  ';
'SAN ANTON~70';
'SAN ANTON~71';
'SAN ANTON~72';
'BURLINGTON 0';
'AUSTIN 13 0 ';
'ELMENDORF 0 ';
'ELMENDORF 1 ';
'ELMENDORF 2 ';
'ELMENDORF 3 ';
'ELMENDORF 4 ';
'ELMENDORF 5 ';
'ELMENDORF 6 ';
'ELMENDORF 7 ';
'ELMENDORF 8 ';
'ELMENDORF 9 ';
'ELMENDORF 10';
'SAN ANTON~78';
'CANYON LAK~1';
'JOHNSON CI~1';
'YORKTOWN 0  ';
'AUSTIN 2 0  ';
'AUSTIN 2 1  ';
'AUSTIN 2 2  ';
'AUSTIN 2 3  ';
'AUSTIN 2 4  ';
'AUSTIN 2 5  ';
'AUSTIN 2 6  ';
'LACKLAND A~1';
'LIBERTY HI~1';
'KENEDY 0    ';
'KENEDY 1    ';
'CUERO 1 0   ';
'CUERO 1 1   ';
'CUERO 1 2   ';
'CUERO 1 3   ';
'CUERO 1 4   ';
'CUERO 1 5   ';
'CUERO 1 6   ';
'CUERO 1 7   ';
'CUERO 1 8   ';
'CUERO 1 9   ';
'SAN ANTON~31';
'VON ORMY 0  ';
'KYLE 0      ';
'KYLE 1      ';
'SEGUIN 2 0  ';
'SEGUIN 2 1  ';
'UNIVERSAL ~1';
'SPICEWOOD 0 ';
'SAINT HEDW~1';
'SAN ANTON~17';
'BOERNE 2 0  ';
'BOERNE 2 1  ';
'SAN ANTON~45';
'SAN ANTON~46';
'AUSTIN 26 0 ';
'AUSTIN 21 0 ';
'SAN ANTON~61';
'CEDAR CREE~1';
'CEDAR CREE~2';
'CEDAR CREE~3';
'CEDAR CREE~4';
'CEDAR CREE~5';
'CEDAR CREE~6';
'NEW BRAUNF~1';
'NEW BRAUNF~2';
'NEW BRAUNF~3';
'NEW BRAUNF~4';
'NEW BRAUNF~5';
'NEW BRAUNF~6';
'NEW BRAUNF~7';
'NEW BRAUNF~8';
'AUSTIN 11 0 ';
'SAN ANTON~55';
'HONDO 0     ';
'HONDO 1     ';
'SAN ANTON~56';
'NEW ULM 0   ';
'SAN ANTON~80';
'AUSTIN 33 0 ';
'BULVERDE 0  ';
'GEORGETOWN~3';
'GEORGETOWN~4';
'GEORGETOWN~5';
'GEORGETOWN~6';
'GEORGETOWN~7';
'SAN ANTON~81';
'FLORESVILL~1';
'FLORESVILL~2';
'SAN ANTON~41';
'SAN ANTON~79';
'BUCKHOLTS 0 ';
'SOMERVILLE 0';
'WEIMAR 0    ';
'COMFORT 0   ';
'NORDHEIM 0  ';
'AUSTIN 9 0  ';
'AUSTIN 22 0 ';
'HELOTES 0   ';
'SAN ANTON~64';
'SAN ANTON~65';
'SAN ANTON~66';
'BANDERA 0   ';
'SAN ANTON~43';
'ROCKDALE 2 0';
'CEDAR CREE~7';
'NIXON 0     ';
'CHAPPELL H~1';
'ROUND ROCK~9';
'ROUND ROC~10';
'ROUND ROC~11';
'AUSTIN 14 0 ';
'LEMING 0    ';
'AUSTIN 1 0  ';
'AUSTIN 1 1  ';
'AUSTIN 1 2  ';
'SAN ANTON~40';
'ROUND ROCK~8';
'ROUND ROC~12';
'ROUND ROC~13';
'SAN ANTON~48';
'DEVINE 0    ';
'GEORGETOWN~1';
'BURNET 0    ';
'BURNET 1    ';
'INEZ 0      ';
'PASADENA 2 0';
'PASADENA 2 1';
'PASADENA 2 2';
'PASADENA 2 3';
'PASADENA 2 4';
'PASADENA 2 5';
'PASADENA 2 6';
'PASADENA 2 7';
'PRAIRIE VI~1';
'CONROE 1 0  ';
'SIMONTON 0  ';
'HOUSTON 80 0';
'HOUSTON 1 0 ';
'HOUSTON 1 1 ';
'HOUSTON 9 0 ';
'HOUSTON 73 0';
'NURSERY 0   ';
'NURSERY 1   ';
'NURSERY 2   ';
'NURSERY 3   ';
'NURSERY 4   ';
'NURSERY 5   ';
'NURSERY 6   ';
'NURSERY 7   ';
'BACLIFF 0   ';
'SPRING 1 0  ';
'HOUSTON 72 0';
'PORT LAVAC~1';
'PORT LAVAC~2';
'PORT LAVAC~3';
'PORT LAVAC~4';
'PORT LAVAC~5';
'PORT LAVAC~6';
'CONROE 5 0  ';
'CONROE 5 1  ';
'SUGAR LAND~5';
'SUGAR LAND~6';
'SUGAR LAND~7';
'DAYTON 0    ';
'DAYTON 1    ';
'VICTORIA 2 0';
'VICTORIA 2 1';
'VICTORIA 2 2';
'VICTORIA 2 3';
'VICTORIA 2 4';
'KATY 1 0    ';
'KATY 1 1    ';
'KATY 1 2    ';
'MAGNOLIA 2 0';
'HOUSTON 29 0';
'MISSOURI C~1';
'RICHMOND 1 0';
'HOUSTON 11 0';
'HOUSTON 33 0';
'SPRING 8 0  ';
'SPRING 8 1  ';
'POINT COMF~4';
'POINT COMF~5';
'POINT COMF~6';
'POINT COMF~7';
'POINT COMF~8';
'POINT COMF~9';
'POINT COM~10';
'POINT COM~11';
'POINT COM~12';
'HOUSTON 28 0';
'EL CAMPO 0  ';
'EL CAMPO 1  ';
'HOUSTON 12 0';
'PORT O CON~1';
'DICKINSON 0 ';
'GALVESTON ~1';
'GALVESTON ~2';
'HOUSTON 10 0';
'BAYTOWN 2 0 ';
'BAYTOWN 2 1 ';
'BAYTOWN 2 2 ';
'BAYTOWN 2 3 ';
'BAYTOWN 2 4 ';
'BAYTOWN 2 5 ';
'BAYTOWN 2 6 ';
'LEAGUE CIT~1';
'LEAGUE CIT~2';
'LIVERPOOL 0 ';
'HOUSTON 16 0';
'SUGAR LAND~1';
'RICHMOND 2 0';
'HOUSTON 82 0';
'PINEHURST 0 ';
'PEARLAND 2 0';
'HOUSTON 47 0';
'HOUSTON 79 0';
'HOUSTON 49 0';
'WADSWORTH 0 ';
'WADSWORTH 1 ';
'WADSWORTH 2 ';
'WADSWORTH 3 ';
'WADSWORTH 4 ';
'HOUSTON 18 0';
'HOUSTON 88 0';
'TOMBALL 1 0 ';
'HOUSTON 22 0';
'DEER PARK 0 ';
'DEER PARK 1 ';
'DEER PARK 2 ';
'DEER PARK 3 ';
'DEER PARK 4 ';
'DEER PARK 5 ';
'DEER PARK 6 ';
'DEER PARK 7 ';
'DEER PARK 8 ';
'DEER PARK 9 ';
'DEER PARK 10';
'DEER PARK 11';
'WALLIS 0    ';
'HOUSTON 67 0';
'SPRING 4 0  ';
'SOUTH HOUS~1';
'HOUSTON 3 0 ';
'HOUSTON 3 1 ';
'HOUSTON 3 2 ';
'SEADRIFT 0  ';
'HOUSTON 34 0';
'SUGAR LAND~2';
'SUGAR LAND~3';
'SUGAR LAND~4';
'CONROE 7 0  ';
'LOLITA 0    ';
'LAPORTE 0   ';
'LAPORTE 1   ';
'LAPORTE 2   ';
'LAPORTE 3   ';
'LAPORTE 4   ';
'LAPORTE 5   ';
'LAPORTE 6   ';
'LAPORTE 7   ';
'LAPORTE 8   ';
'LAPORTE 9   ';
'LAPORTE 10  ';
'LAPORTE 11  ';
'LAPORTE 12  ';
'NEW CANEY 0 ';
'HOUSTON 14 0';
'HOUSTON 2 0 ';
'HOUSTON 2 1 ';
'HOUSTON 78 0';
'HOUSTON 40 0';
'BLOOMINGTO~1';
'WILLIS 2 0  ';
'WILLIS 2 1  ';
'HOUSTON 51 0';
'PALACIOS 0  ';
'CONROE 4 0  ';
'HOUSTON 52 0';
'SPRING 2 0  ';
'SPRING 2 1  ';
'KINGWOOD 1 0';
'HOUSTON 5 0 ';
'HOUSTON 5 1 ';
'HOUSTON 5 2 ';
'HOUSTON 5 3 ';
'HOUSTON 5 4 ';
'HOUSTON 5 5 ';
'HOUSTON 5 6 ';
'HOUSTON 5 7 ';
'HOUSTON 5 8 ';
'HOUSTON 5 9 ';
'HOUSTON 5 10';
'HOUSTON 5 11';
'TEXAS CITY~1';
'TEXAS CITY~2';
'KINGWOOD 2 0';
'HOUSTON 8 0 ';
'SPRING 7 0  ';
'SPRING 7 1  ';
'SPRING 7 2  ';
'HOUSTON 41 0';
'FRESNO 0    ';
'HOUSTON 48 0';
'HOUSTON 58 0';
'PATTISON 0  ';
'HOUSTON 77 0';
'MISSOURI C~2';
'MISSOURI C~3';
'HOUSTON 4 0 ';
'HOUSTON 4 1 ';
'HOUSTON 4 2 ';
'HOUSTON 4 3 ';
'HOUSTON 4 4 ';
'HOUSTON 4 5 ';
'HOUSTON 4 6 ';
'HOUSTON 4 7 ';
'HOUSTON 4 8 ';
'HOUSTON 4 9 ';
'HOUSTON 4 10';
'HOUSTON 4 11';
'TOMBALL 2 0 ';
'CYPRESS 1 0 ';
'CYPRESS 1 1 ';
'CYPRESS 1 2 ';
'HEMPSTEAD 0 ';
'WEST COLUM~1';
'BAYTOWN 1 0 ';
'BAYTOWN 1 1 ';
'BAYTOWN 1 2 ';
'BAYTOWN 1 3 ';
'BAYTOWN 1 4 ';
'BAYTOWN 1 5 ';
'BAYTOWN 1 6 ';
'BAYTOWN 1 7 ';
'BAYTOWN 1 8 ';
'SANTA FE 1 0';
'HOUSTON 27 0';
'SPRING 5 0  ';
'HOUSTON 46 0';
'HOUSTON 23 0';
'MONTGOMERY 0';
'HUNGERFORD 0';
'HOUSTON 84 0';
'HOUSTON 83 0';
'HOUSTON 24 0';
'HOUSTON 76 0';
'HOUSTON 43 0';
'HOUSTON 81 0';
'HOUSTON 35 0';
'HOUSTON 90 0';
'HOUSTON 90 1';
'HOUSTON 90 2';
'BEASLEY 0   ';
'HOUSTON 7 0 ';
'LA MARQUE 0 ';
'WALLER 0    ';
'PORTER 0    ';
'CYPRESS 2 0 ';
'HOUSTON 30 0';
'FULSHEAR 0  ';
'LIBERTY 0   ';
'WINNIE 0    ';
'HOUSTON 63 0';
'HOUSTON 70 0';
'HOUSTON 55 0';
'CROSBY 0    ';
'MANVEL 0    ';
'HOUSTON 54 0';
'HOUSTON 89 0';
'DAMON 0     ';
'HOUSTON 74 0';
'HOUSTON 26 0';
'HOUSTON 32 0';
'HOCKLEY 0   ';
'ANGLETON 0  ';
'ANGLETON 1  ';
'CONROE 3 0  ';
'HOUSTON 39 0';
'HOUSTON 59 0';
'PEARLAND 1 0';
'HOUSTON 56 0';
'HOUSTON 13 0';
'CHANNELVI~15';
'BAY CITY 0  ';
'BAY CITY 1  ';
'PASADENA 3 0';
'PASADENA 3 1';
'PASADENA 3 2';
'PASADENA 3 3';
'PASADENA 3 4';
'PASADENA 3 5';
'PASADENA 3 6';
'PASADENA 3 7';
'BROOKSHIRE 0';
'HOUSTON 25 0';
'TEXAS CITY~3';
'VICTORIA 3 0';
'VICTORIA 3 1';
'HOUSTON 36 0';
'GANADO 0    ';
'MONT BELVI~1';
'MONT BELVI~2';
'MONT BELVI~3';
'MONT BELVI~4';
'BAYTOWN 3 0 ';
'BAYTOWN 3 1 ';
'BAYTOWN 3 2 ';
'BAYTOWN 3 3 ';
'BAYTOWN 3 4 ';
'BAYTOWN 3 5 ';
'BAYTOWN 3 6 ';
'BAYTOWN 3 7 ';
'SPRING 6 0  ';
'HUMBLE 2 0  ';
'HOUSTON 69 0';
'SANTA FE 2 0';
'PORT BOLIV~1';
'HOUSTON 42 0';
'HOUSTON 85 0';
'HOUSTON 50 0';
'HOUSTON 62 0';
'EAGLE LAKE 0';
'CONROE 2 0  ';
'WEBSTER 0   ';
'SWEENY 0    ';
'BLESSING 0  ';
'WHARTON 1 0 ';
'WHARTON 1 1 ';
'WHARTON 1 2 ';
'WHARTON 1 3 ';
'WHARTON 1 4 ';
'WHARTON 1 5 ';
'WHARTON 1 6 ';
'WHARTON 1 7 ';
'LAKE JACKS~1';
'LAKE JACKS~2';
'BELLVILLE 0 ';
'KATY 4 0    ';
'HOUSTON 38 0';
'FRIENDSWOO~1';
'HOUSTON 17 0';
'HOUSTON 66 0';
'FREEPORT 1 0';
'FREEPORT 1 1';
'FREEPORT 1 2';
'FREEPORT 1 3';
'FREEPORT 1 4';
'FREEPORT 1 5';
'FREEPORT 1 6';
'NEWGULF 0   ';
'NEWGULF 1   ';
'NEWGULF 2   ';
'HOUSTON 60 0';
'PASADENA 1 0';
'PASADENA 1 1';
'PASADENA 1 2';
'PASADENA 1 3';
'PASADENA 1 4';
'STAFFORD 0  ';
'EDNA 0      ';
'HOUSTON 21 0';
'NEEDVILLE 0 ';
'SEALY 0     ';
'KATY 3 0    ';
'KATY 3 1    ';
'KATY 3 2    ';
'HOUSTON 37 0';
'HOUSTON 19 0';
'THOMPSONS 0 ';
'THOMPSONS 1 ';
'THOMPSONS 2 ';
'THOMPSONS 3 ';
'THOMPSONS 4 ';
'THOMPSONS 5 ';
'THOMPSONS 6 ';
'THOMPSONS 7 ';
'THOMPSONS 8 ';
'THOMPSONS 9 ';
'THOMPSONS 10';
'THOMPSONS 11';
'THOMPSONS 12';
'THOMPSONS 13';
'THOMPSONS 14';
'THOMPSONS 15';
'HOUSTON 61 0';
'GALVESTON ~4';
'EAST BERNA~1';
'HOUSTON 20 0';
'CHANNELVIE~1';
'CHANNELVIE~2';
'CHANNELVIE~7';
'CHANNELVIE~8';
'CHANNELVIE~9';
'CHANNELVI~10';
'CHANNELVI~11';
'CHANNELVI~12';
'CHANNELVI~13';
'CHANNELVI~14';
'CHANNELVIE~3';
'CHANNELVIE~4';
'CHANNELVIE~5';
'CHANNELVIE~6';
'FREEPORT 3 0';
'HOUSTON 15 0';
'HOUSTON 31 0';
'ROSHARON 0  ';
'HOUSTON 44 0';
'HOUSTON 75 0';
'HOUSTON 71 0';
'HUMBLE 1 0  ';
'HOUSTON 68 0';
'WILLIS 1 0  ';
'WILLIS 1 1  ';
'WILLIS 1 2  ';
'BAYTOWN 4 0 ';
'VAN VLECK 0 ';
'HUFFMAN 0   ';
'HOUSTON 53 0';
'HOUSTON 91 0';
'ROSENBERG 0 ';
'PASADENA 5 0';
'HOUSTON 45 0';
'HOUSTON 6 0 ';
'HOUSTON 6 1 ';
'HOUSTON 6 2 ';
'PASADENA 4 0';
'HOUSTON 57 0';
'GALVESTON ~3';
'POINT COMF~1';
'POINT COMF~2';
'POINT COMF~3';
'KATY 2 0    ';
'KATY 2 1    ';
'SPRING 3 0  ';
'DANBURY 0   ';
'WHARTON 2 0 ';
'VICTORIA 1 0';
'VICTORIA 1 1';
'VICTORIA 1 2';
'HOUSTON 64 0';
'HOUSTON 65 0';
'LA PORTE 0  ';
'MAGNOLIA 1 0';
'MAGNOLIA 1 1';
'ALVIN 0     ';
'ALVIN 1     ';
'ALVIN 2     ';
'HOUSTON 86 0';
'BRAZORIA 0  ';
'HOUSTON 87 0';
'FREEPORT 2 0';
'FREEPORT 2 1';
'FREEPORT 2 2';
'CONROE 6 0  ';
'MADISONVIL~1';
'NORMANGEE 0 ';
'ARP 0       ';
'CENTERVILL~1';
'LUFKIN 3 0  ';
'LUFKIN 3 1  ';
'FLINT 0     ';
'BULLARD 0   ';
'CHANDLER 0  ';
'PLANTERSVI~1';
'MARQUEZ 0   ';
'TENNESSEE ~1';
'ANDERSON 0  ';
'MINEOLA 0   ';
'LOVELADY 0  ';
'HUNTINGTON 0';
'BRYAN 4 0   ';
'FRANKSTON 0 ';
'TYLER 4 0   ';
'TYLER 4 1   ';
'BEN WHEELE~1';
'GARRISON 0  ';
'ETOILE 0    ';
'LUFKIN 1 0  ';
'LUFKIN 1 1  ';
'PALESTINE ~1';
'LINDALE 0   ';
'WHITEHOUSE 0';
'OVERTON 0   ';
'GRAND SALI~1';
'SHIRO 0     ';
'SHIRO 1     ';
'SHIRO 2     ';
'SHIRO 3     ';
'SHIRO 4     ';
'SHIRO 5     ';
'SHIRO 6     ';
'MIDWAY 0    ';
'SULPHUR SP~1';
'VAN 0       ';
'MURCHISON 0 ';
'NACOGDOCHE~2';
'DIBOLL 0    ';
'FAIRFIELD ~1';
'FAIRFIELD ~2';
'FAIRFIELD ~3';
'FAIRFIELD ~4';
'FAIRFIELD ~5';
'FAIRFIELD ~6';
'FAIRFIELD ~7';
'FAIRFIELD ~8';
'FAIRFIELD ~9';
'TYLER 8 0   ';
'ATHENS 1 0  ';
'BUFFALO 0   ';
'RUSK 0      ';
'WINONA 0    ';
'FAIRFIELD~10';
'FAIRFIELD~11';
'FAIRFIELD~12';
'FAIRFIELD~13';
'FAIRFIELD~14';
'CUSHING 2 0 ';
'NACOGDOCHE~3';
'FAIRFIELD~15';
'TRINIDAD 2 0';
'DIKE 0      ';
'JEWETT 1 0  ';
'JEWETT 1 1  ';
'JEWETT 1 2  ';
'JEWETT 1 3  ';
'JEWETT 1 4  ';
'PALESTINE ~2';
'EMORY 0     ';
'MT. ENTERP~1';
'MT. ENTERP~2';
'MT. ENTERP~3';
'MT. ENTERP~4';
'MT. ENTERP~5';
'MT. ENTERP~6';
'MT. ENTERP~7';
'TYLER 9 0   ';
'FRANKLIN 0  ';
'FRANKLIN 1  ';
'FRANKLIN 2  ';
'FRANKLIN 3  ';
'FRANKLIN 4  ';
'FRANKLIN 5  ';
'FRANKLIN 6  ';
'TYLER 3 0   ';
'ELKHART 0   ';
'WORTHAM 0   ';
'OAKWOOD 0   ';
'COOKVILLE 0 ';
'COLLEGE ST~1';
'COLLEGE ST~2';
'EDGEWOOD 0  ';
'CUSHING 1 0 ';
'CUSHING 1 1 ';
'CUSHING 1 2 ';
'TYLER 2 0   ';
'ALTO 0      ';
'CALVERT 0   ';
'JEWETT 2 0  ';
'NAVASOTA 0  ';
'MOUNT PLEA~7';
'MOUNT PLEA~8';
'SCROGGINS 0 ';
'WILLS POIN~1';
'ATHENS 2 0  ';
'POINT 0     ';
'LUFKIN 2 0  ';
'JACKSONVIL~1';
'JACKSONVIL~2';
'JACKSONVIL~3';
'JACKSONVIL~4';
'JACKSONVIL~5';
'JACKSONVIL~6';
'CROCKETT 0  ';
'HENDERSON ~1';
'BRYAN 3 0   ';
'JACKSONVIL~7';
'BRYAN 5 0   ';
'MALAKOFF 0  ';
'CUMBY 0     ';
'NACOGDOCHE~1';
'MOUNT PLEA~1';
'MOUNT PLEA~2';
'MOUNT PLEA~3';
'MOUNT PLEA~4';
'MOUNT PLEA~5';
'MOUNT PLEA~6';
'TEAGUE 0    ';
'TYLER 7 0   ';
'TYLER 7 1   ';
'TYLER 6 0   ';
'YANTIS 0    ';
'POLLOK 0    ';
'TYLER 1 0   ';
'COLLEGE ST~3';
'COLLEGE ST~4';
'HEARNE 0    ';
'MOUNT VERN~1';
'IOLA 0      ';
'STREETMAN 0 ';
'COMO 0      ';
'HENDERSON ~2';
'TRINIDAD 1 0';
'TRINIDAD 1 1';
'TRINIDAD 1 2';
'ZAVALLA 0   ';
'GRAPELAND 0 ';
'BRYAN 2 0   ';
'CANTON 0    ';
'TYLER 5 0   ';
'BREMOND 0   ';
'BREMOND 1   ';
'BREMOND 2   ';
'BRYAN 1 0   ';
'BRYAN 1 1   ';
'BRYAN 1 2   ';
};

%% Generator Unit Types
mpc.gentype = {
'WT';
'WT';
'WT';
'UN';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'UN';
'UN';
'UN';
'UN';
'WT';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'WT';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'WT';
'WT';
'UN';
'UN';
'WT';
'UN';
'UN';
'WT';
'WT';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'WT';
'WT';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'UN';
'UN';
'WT';
'WT';
'WT';
'WT';
'WT';
'UN';
'WT';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'WT';
'UN';
'UN';
'UN';
'UN';
'WT';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'WT';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'WT';
'UN';
'UN';
'UN';
'WT';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'WT';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
'UN';
};

%% Generator Fuel Types
mpc.genfuel = {
'wind';
'wind';
'wind';
'unknown';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'unknown';
'unknown';
'wind';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'wind';
'wind';
'unknown';
'wind';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'wind';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'wind';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
'unknown';
};
